<title>FDA IVD Marker 数据库</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500&display=swap">
<style>
:root{
  --ground:#F5F7F7; --paper:#FFFFFF; --ink:#1B2229; --ink-2:#4A555C; --ink-3:#7A858B; --line:#D9DFDF; --line-2:#EAEEEE;
  --accent:#146C7A; --accent-soft:#E1F0F2; --accent-ink:#0E4F5A; --ok:#2E7D4F; --ok-soft:#E3F2E8; --warn:#9A6A00; --warn-soft:#FFF3D1;
  --mute:#8A9399; --mute-soft:#EEF1F1; --cur:#5B4B9E; --cur-soft:#ECE8F8; --shadow:0 1px 2px rgba(20,40,45,.06);
  --sans:"IBM Plex Sans","PingFang SC","Hiragino Sans GB","Microsoft YaHei","Noto Sans CJK SC",system-ui,sans-serif;
  --mono:"IBM Plex Mono",ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){ color-scheme:dark;
  --ground:#0F1416; --paper:#151B1E; --ink:#E4E9E9; --ink-2:#AEB8BC; --ink-3:#7E8A8F; --line:#2A3438; --line-2:#1F2729;
  --accent:#5EC0CD; --accent-soft:#12333A; --accent-ink:#9EDDE5; --ok:#7CCB98; --ok-soft:#173424; --warn:#F0C86A; --warn-soft:#3A2E10;
  --mute:#7E8A8F; --mute-soft:#1E2628; --cur:#C9BDF5; --cur-soft:#2A2450; --shadow:none; } }
:root[data-theme="dark"]{ color-scheme:dark;
  --ground:#0F1416; --paper:#151B1E; --ink:#E4E9E9; --ink-2:#AEB8BC; --ink-3:#7E8A8F; --line:#2A3438; --line-2:#1F2729;
  --accent:#5EC0CD; --accent-soft:#12333A; --accent-ink:#9EDDE5; --ok:#7CCB98; --ok-soft:#173424; --warn:#F0C86A; --warn-soft:#3A2E10;
  --mute:#7E8A8F; --mute-soft:#1E2628; --cur:#C9BDF5; --cur-soft:#2A2450; --shadow:none; }
*{box-sizing:border-box}
html,body{height:100%}
body{margin:0;background:var(--ground);color:var(--ink);font-family:var(--sans);font-size:14px;line-height:1.5;-webkit-font-smoothing:antialiased}
a{color:var(--accent);text-decoration:none} a:hover{text-decoration:underline}
button,select,input{font:inherit;color:var(--ink)}
.top{position:sticky;top:env(safe-area-inset-top,0px);z-index:20;background:var(--paper);border-bottom:1px solid var(--line);display:flex;align-items:center;gap:14px;padding:10px 16px;flex-wrap:wrap}
.brand{font-weight:600} .brand small{display:block;font-weight:400;color:var(--ink-3);font-size:12px}
.stats{display:flex;gap:14px;font-size:12px;color:var(--ink-3);flex-wrap:wrap;font-variant-numeric:tabular-nums}
.stats b{color:var(--ink);font-weight:600}
.top input[type=search]{margin-left:auto;flex:1 1 220px;max-width:440px;padding:7px 10px;border:1px solid var(--line);border-radius:6px;background:var(--ground)}
.top input:focus{outline:2px solid var(--accent);outline-offset:1px}
.wrap{display:grid;grid-template-columns:250px minmax(0,1fr);max-width:1600px;margin:0 auto;min-height:calc(100% - 58px)}
aside{border-right:1px solid var(--line-2);padding:14px 14px 40px;font-size:13px}
aside h4{margin:14px 0 6px;font-size:11.5px;letter-spacing:.06em;text-transform:uppercase;color:var(--ink-3)}
aside label{display:flex;gap:6px;align-items:center;padding:2px 0;color:var(--ink-2);cursor:pointer}
aside label span.n{margin-left:auto;color:var(--ink-3);font-variant-numeric:tabular-nums;font-size:12px}
aside select,aside input[type=text]{width:100%;padding:5px 8px;border:1px solid var(--line);border-radius:5px;background:var(--paper)}
.row2{display:flex;gap:6px}
.btn{padding:5px 10px;border:1px solid var(--line);border-radius:6px;background:var(--paper);color:var(--ink-2);cursor:pointer;font-size:12.5px}
.btn:hover{border-color:var(--accent);color:var(--accent)}
.btn.primary{background:var(--accent);border-color:var(--accent);color:#fff}
main{padding:16px 20px 60px;min-width:0;display:grid;grid-template-columns:minmax(0,1fr);gap:16px}
.panel{background:var(--paper);border:1px solid var(--line);border-radius:8px;box-shadow:var(--shadow)}
.ph{display:flex;align-items:center;gap:10px;padding:10px 14px;border-bottom:1px solid var(--line-2);flex-wrap:wrap}
.ph h2{margin:0;font-size:15px} .ph .sub{color:var(--ink-3);font-size:12.5px}
.tw{overflow-x:auto}
table{border-collapse:collapse;width:100%;font-size:13px;font-variant-numeric:tabular-nums}
th,td{padding:6px 10px;border-bottom:1px solid var(--line-2);text-align:left;vertical-align:top}
th{font-weight:600;color:var(--ink-2);white-space:nowrap;background:var(--ground);position:sticky;top:0;cursor:pointer;user-select:none}
th.on::after{content:" ▾";color:var(--accent)} th.on.asc::after{content:" ▴"}
tr.m{cursor:pointer} tr.m:hover td{background:var(--accent-soft)} tr.m.sel td{background:var(--accent-soft);font-weight:500}
.chip{display:inline-block;font-size:11.5px;padding:1px 7px;border-radius:999px;background:var(--mute-soft);color:var(--ink-2);white-space:nowrap;margin:1px 2px 1px 0}
.chip.pc{background:var(--accent-soft);color:var(--accent-ink);font-family:var(--mono);cursor:pointer}
.chip.cur{background:var(--cur-soft);color:var(--cur)}
.dot{display:inline-block;width:8px;height:8px;border-radius:50%;margin-right:5px;vertical-align:middle}
.dot.ds{background:var(--ok)} .dot.sm{background:var(--warn)} .dot.no{background:var(--mute)}
code,.k{font-family:var(--mono);font-size:.92em}
.k{color:var(--accent-ink);background:var(--accent-soft);padding:1px 5px;border-radius:4px;white-space:nowrap}
.pager{display:flex;gap:8px;align-items:center;padding:8px 14px;font-size:12.5px;color:var(--ink-3)}
.detail{padding:0 14px 14px}
.detail h3{font-size:14px;margin:16px 0 6px}
.kv{display:grid;grid-template-columns:150px minmax(0,1fr);gap:4px 12px;font-size:13px}
.kv div:nth-child(odd){color:var(--ink-3)}
details.sub{border-top:1px solid var(--line-2);padding:4px 0}
details.sub summary{cursor:pointer;font-weight:600;font-size:13.5px;padding:6px 0;list-style:none;display:flex;gap:8px;align-items:center;flex-wrap:wrap}
details.sub summary::-webkit-details-marker{display:none}
details.sub summary::before{content:"";width:7px;height:7px;border-right:1.5px solid var(--ink-3);border-bottom:1.5px solid var(--ink-3);transform:rotate(-45deg);flex:none}
details.sub[open] summary::before{transform:rotate(45deg)}
.fields{display:grid;grid-template-columns:170px minmax(0,1fr);gap:4px 12px;font-size:12.8px;padding:4px 0 8px 15px}
.fields div:nth-child(odd){color:var(--ink-3)} .fields div:nth-child(even){white-space:pre-wrap}
.md{font-size:13.5px;padding:0 0 8px 15px} .md table{font-size:12.5px;display:block;overflow-x:auto} .md th,.md td{border:1px solid var(--line-2)} .md th{position:static}
.md p{margin:6px 0} .md ul{padding-left:20px}
.tag{display:inline-block;font-size:11.5px;line-height:1.3;padding:1px 6px;border-radius:4px;font-weight:500;white-space:nowrap}
.tag.na{background:var(--warn-soft);color:var(--warn)} .tag.bg{background:var(--cur-soft);color:var(--cur)}
.legend{font-size:12px;color:var(--ink-3);display:flex;gap:14px;flex-wrap:wrap;padding:8px 14px}
.empty{padding:30px;text-align:center;color:var(--ink-3)}
.menu-toggle{display:none}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
@media (max-width:900px){ .wrap{grid-template-columns:1fr} aside{border-right:none;border-bottom:1px solid var(--line)} aside:not(.open){display:none} .menu-toggle{display:inline-block} main{padding:12px 16px 50px} .kv,.fields{grid-template-columns:1fr} }
</style>

<div class="top">
  <div class="brand">FDA IVD Marker 数据库<small>510(k) · De Novo · PMA 目录 + 决策摘要结构化字段 + 25 靶点人工整理层</small></div>
  <div class="stats" id="stats"></div>
  <button class="btn menu-toggle" id="menu">筛选</button>
  <input id="q" type="search" placeholder="搜 marker、K 号、厂家、产品代码…" aria-label="搜索">
</div>
<div class="wrap">
<aside id="side">
  <h4>FDA 专业分类</h4><div id="f-cat"></div>
  <h4>标签层级</h4><div id="f-tier"></div>
  <h4>申报路径</h4><div id="f-path"></div>
  <h4>证据层级</h4>
  <label><input type="checkbox" id="f-ds"> 至少一份决策摘要已结构化</label>
  <label><input type="checkbox" id="f-cur"> 有人工整理层（25 靶点）</label>
  <h4>清关年份（任一关联申报）</h4>
  <div class="row2"><input type="text" id="f-y1" placeholder="起 如 2015" inputmode="numeric"><input type="text" id="f-y2" placeholder="止" inputmode="numeric"></div>
  <h4>产品代码</h4><input type="text" id="f-pc" placeholder="如 MMI">
  <div style="margin-top:12px" class="row2"><button class="btn" id="reset">清除筛选</button></div>
  <p style="color:var(--ink-3);font-size:12px;margin-top:16px">数据：openFDA 快照 2026-09-14；FDA 决策摘要抓取 2026-09-22；目录层来自 FDA_Marker_Catalog_CN v1（CLIA 文档号关联）。目录中的 510(k) 关联到 2014 年为止，2015 年后由产品代码补齐（in_catalog=0）。</p>
</aside>
<main>
  <div class="panel">
    <div class="ph"><h2>Marker 列表</h2><span class="sub" id="mcount"></span></div>
    <div class="tw"><table id="mt"><thead><tr>
      <th data-k="label">Marker</th><th data-k="category_cn">分类</th><th data-k="tier">层级</th><th data-k="n_sub">关联申报</th><th data-k="n_ds">有决策摘要</th><th data-k="latest">最新清关</th><th data-k="codes">产品代码</th><th data-k="cur">人工层</th>
    </tr></thead><tbody id="mb"></tbody></table></div>
    <div class="pager"><button class="btn" id="prev">上一页</button><span id="pg"></span><button class="btn" id="next">下一页</button></div>
    <div class="legend"><span><span class="dot ds"></span>决策摘要已抓取并解析</span><span><span class="dot sm"></span>仅 510(k) summary / 元数据</span><span><span class="dot no"></span>仅目录记录</span><span><span class="chip cur">人工层</span> 25 靶点图谱中有完整 10 节整理</span></div>
  </div>
  <div class="panel" id="dp" hidden>
    <div class="ph"><h2 id="dtitle"></h2><span class="sub" id="dsub"></span><button class="btn" id="dclose" style="margin-left:auto">关闭</button></div>
    <div class="detail" id="dbody"></div>
  </div>
</main>
</div>
<script id="data" type="application/json">{"generated":"2026-09-22","markers":[{"marker_id":"M0001","category_cn":"临床生化","label":"1,25-Dihydroxyvitamin D (1,25-(OH)2D)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"810"},{"marker_id":"M0002","category_cn":"临床生化","label":"1,5-Anhydroglucitol","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"465"},{"marker_id":"M0003","category_cn":"临床生化","label":"1-Methylhistidine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"552"},{"marker_id":"M0010","category_cn":"临床生化","label":"2’-deoxyadenosine (D-ADO)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1111"},{"marker_id":"M0011","category_cn":"临床生化","label":"3-Methylhistidine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"553"},{"marker_id":"M0012","category_cn":"临床生化","label":"5'Nucleotidase","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"707"},{"marker_id":"M0026","category_cn":"临床生化","label":"Acetoacetate","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"814"},{"marker_id":"M0028","category_cn":"临床生化","label":"Acid phosphatase","tier":"分析物／抗原／病原体标签","n_510k":30,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"183"},{"marker_id":"M0029","category_cn":"临床生化","label":"Acid-sphingomyelinase (ASM)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1106"},{"marker_id":"M0035","category_cn":"临床生化","label":"Acute kidney injury test","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1022"},{"marker_id":"M0036","category_cn":"临床生化","label":"Acylcarnitines","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"944"},{"marker_id":"M0041","category_cn":"临床生化","label":"Adenosine (ADO)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1110"},{"marker_id":"M0059","category_cn":"临床生化","label":"Alanine","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"843"},{"marker_id":"M0060","category_cn":"临床生化","label":"Alanine aminotransferase (ALT) (SGPT)","tier":"分析物／抗原／病原体标签","n_510k":81,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"12"},{"marker_id":"M0061","category_cn":"临床生化","label":"Albumin","tier":"分析物／抗原／病原体标签","n_510k":107,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"5"},{"marker_id":"M0062","category_cn":"临床生化","label":"Albumin, glycated","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"804"},{"marker_id":"M0063","category_cn":"临床生化","label":"Albumin, urinary","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"281"},{"marker_id":"M0064","category_cn":"临床生化","label":"Albumin/globulin (A/G) ratio","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"682"},{"marker_id":"M0066","category_cn":"临床生化","label":"Aldolase","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"623"},{"marker_id":"M0068","category_cn":"临床生化","label":"Alkaline phosphatase (ALP)","tier":"分析物／抗原／病原体标签","n_510k":105,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"164"},{"marker_id":"M0069","category_cn":"临床生化","label":"Alkaline phosphatase bone specific (BAP)","tier":"分析物／抗原／病原体标签","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"355"},{"marker_id":"M0070","category_cn":"临床生化","label":"Alkaline phosphatase isoenzymes","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"350"},{"marker_id":"M0079","category_cn":"临床生化","label":"Alpha-2-HS-glycoprotein","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"815"},{"marker_id":"M0083","category_cn":"临床生化","label":"Alpha-D-galactosidase A (GLA)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1062"},{"marker_id":"M0084","category_cn":"临床生化","label":"Alpha-D-glucosidase (GAA)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1060"},{"marker_id":"M0089","category_cn":"临床生化","label":"Alpha-L-iduronidase (IDUA)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1059"},{"marker_id":"M0081","category_cn":"临床生化","label":"Alpha-amino-n-butyric acid","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"554"},{"marker_id":"M0082","category_cn":"临床生化","label":"Alpha-aminoadipic acid","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"555"},{"marker_id":"M0086","category_cn":"临床生化","label":"Alpha-fetoprotein, amniotic fluid","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":5,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"76"},{"marker_id":"M0087","category_cn":"临床生化","label":"Alpha-fetoprotein, maternal serum","tier":"遗传／核酸／分型","n_510k":3,"n_denovo":0,"n_pma":5,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"75"},{"marker_id":"M0088","category_cn":"临床生化","label":"Alpha-hydroxybutyrate dehydrogenase (HBDH)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"19"},{"marker_id":"M0091","category_cn":"临床生化","label":"Amines","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"416"},{"marker_id":"M0092","category_cn":"临床生化","label":"Aminoethylcysteine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"556"},{"marker_id":"M0094","category_cn":"临床生化","label":"Ammonia","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1098"},{"marker_id":"M0095","category_cn":"临床生化","label":"Ammonia, plasma/serum","tier":"分析物／抗原／病原体标签","n_510k":52,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"10"},{"marker_id":"M0097","category_cn":"临床生化","label":"Amylase","tier":"分析物／抗原／病原体标签","n_510k":99,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"166"},{"marker_id":"M0098","category_cn":"临床生化","label":"Amylase, pancreatic","tier":"分析物／抗原／病原体标签","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"389"},{"marker_id":"M0099","category_cn":"临床生化","label":"Amylase, pancreatic isoenzymes (P-amylase)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"320"},{"marker_id":"M0103","category_cn":"临床生化","label":"Angiotensin converting enzyme (ACE)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"332"},{"marker_id":"M0106","category_cn":"临床生化","label":"Anserine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"557"},{"marker_id":"M0185","category_cn":"临床生化","label":"Apolipoprotein A1","tier":"分析物／抗原／病原体标签","n_510k":45,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"176"},{"marker_id":"M0186","category_cn":"临床生化","label":"Apolipoprotein B","tier":"分析物／抗原／病原体标签","n_510k":43,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"129"},{"marker_id":"M0190","category_cn":"临床生化","label":"Arginine","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"558"},{"marker_id":"M0191","category_cn":"临床生化","label":"Argininosuccinic acid (ASA)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1109"},{"marker_id":"M0192","category_cn":"临床生化","label":"Asparagine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"559"},{"marker_id":"M0193","category_cn":"临床生化","label":"Aspartate aminotransferase (AST) (SGOT)","tier":"分析物／抗原／病原体标签","n_510k":111,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"117"},{"marker_id":"M0194","category_cn":"临床生化","label":"Aspartic acid","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"587"},{"marker_id":"M0200","category_cn":"临床生化","label":"B-type natriuretic peptide (BNP)","tier":"分析物／抗原／病原体标签","n_510k":18,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"307"},{"marker_id":"M0210","category_cn":"临床生化","label":"Beta-alanine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"560"},{"marker_id":"M0211","category_cn":"临床生化","label":"Beta-aminoisobutyric acid","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"561"},{"marker_id":"M0215","category_cn":"临床生化","label":"Beta-galactocerebrosidase (GALC)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1107"},{"marker_id":"M0216","category_cn":"临床生化","label":"Beta-glucocerebrosidase (GBA)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1061"},{"marker_id":"M0217","category_cn":"临床生化","label":"Beta-glucuronidase","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"819"},{"marker_id":"M0218","category_cn":"临床生化","label":"Beta-hydroxybutyrate","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"709"},{"marker_id":"M0220","category_cn":"临床生化","label":"Bile acids","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"403"},{"marker_id":"M0221","category_cn":"临床生化","label":"Bilirubin, direct","tier":"分析物／抗原／病原体标签","n_510k":90,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"158"},{"marker_id":"M0222","category_cn":"临床生化","label":"Bilirubin, neonatal","tier":"分析物／抗原／病原体标签","n_510k":21,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"444"},{"marker_id":"M0223","category_cn":"临床生化","label":"Bilirubin, total","tier":"分析物／抗原／病原体标签","n_510k":113,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"168"},{"marker_id":"M0224","category_cn":"临床生化","label":"Bilirubin, unbound","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"677"},{"marker_id":"M0225","category_cn":"临床生化","label":"Bilirubin, urine","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"409"},{"marker_id":"M0226","category_cn":"临床生化","label":"Biotinidase","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"339"},{"marker_id":"M0232","category_cn":"临床生化","label":"Blood gases","tier":"分析物／抗原／病原体标签","n_510k":59,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"283"},{"marker_id":"M0243","category_cn":"临床生化","label":"C-peptide","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"22"},{"marker_id":"M0246","category_cn":"临床生化","label":"CA 19-9","tier":"分析物／抗原／病原体标签","n_510k":16,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"397"},{"marker_id":"M0249","category_cn":"临床生化","label":"Calcium, ionized","tier":"分析物／抗原／病原体标签","n_510k":66,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"139"},{"marker_id":"M0250","category_cn":"临床生化","label":"Calcium, total","tier":"分析物／抗原／病原体标签","n_510k":120,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"107"},{"marker_id":"M0253","category_cn":"临床生化","label":"Cancer antigen 125 (CA 125)","tier":"抗体／免疫反应性","n_510k":27,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"247"},{"marker_id":"M0254","category_cn":"临床生化","label":"Cancer antigen 15-3 (CA 15-3)","tier":"抗体／免疫反应性","n_510k":23,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"204"},{"marker_id":"M0255","category_cn":"临床生化","label":"Cancer antigen 27.29 (CA 27.29)","tier":"抗体／免疫反应性","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"338"},{"marker_id":"M0263","category_cn":"临床生化","label":"Carbon dioxide, isotope 13","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"697"},{"marker_id":"M0264","category_cn":"临床生化","label":"Carbon dioxide, total (CO2)","tier":"分析物／抗原／病原体标签","n_510k":104,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"185"},{"marker_id":"M0266","category_cn":"临床生化","label":"Carcinoembryonic antigen (CEA)","tier":"抗体／免疫反应性","n_510k":28,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"343"},{"marker_id":"M0267","category_cn":"临床生化","label":"Carnosine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"562"},{"marker_id":"M0274","category_cn":"临床生化","label":"Cerebrospinal fluid (CSF) protein","tier":"分析物／抗原／病原体标签","n_510k":22,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"404"},{"marker_id":"M0277","category_cn":"临床生化","label":"Ceruloplasmin","tier":"分析物／抗原／病原体标签","n_510k":16,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"301"},{"marker_id":"M0283","category_cn":"临床生化","label":"Chloride","tier":"分析物／抗原／病原体标签","n_510k":166,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"171"},{"marker_id":"M0284","category_cn":"临床生化","label":"Chloride, sweat (cystic fibrosis sweat test)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"419"},{"marker_id":"M0285","category_cn":"临床生化","label":"Cholesterol","tier":"分析物／抗原／病原体标签","n_510k":123,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"161"},{"marker_id":"M0286","category_cn":"临床生化","label":"Cholinesterase","tier":"分析物／抗原／病原体标签","n_510k":44,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"197"},{"marker_id":"M0287","category_cn":"临床生化","label":"Cholyglycine","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"711"},{"marker_id":"M0289","category_cn":"临床生化","label":"Chromosome 12","tier":"遗传／核酸／分型","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"670"},{"marker_id":"M0290","category_cn":"临床生化","label":"Chromosome 13","tier":"遗传／核酸／分型","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"323"},{"marker_id":"M0291","category_cn":"临床生化","label":"Chromosome 18","tier":"遗传／核酸／分型","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"324"},{"marker_id":"M0292","category_cn":"临床生化","label":"Chromosome 21","tier":"遗传／核酸／分型","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"325"},{"marker_id":"M0293","category_cn":"临床生化","label":"Chromosome 7q31 and chromosome 7p11.1-q11.1","tier":"遗传／核酸／分型","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1010"},{"marker_id":"M0294","category_cn":"临床生化","label":"Chromosome 8","tier":"遗传／核酸／分型","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"651"},{"marker_id":"M0295","category_cn":"临床生化","label":"Chromosome X","tier":"遗传／核酸／分型","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"326"},{"marker_id":"M0296","category_cn":"临床生化","label":"Chromosome Y","tier":"遗传／核酸／分型","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"327"},{"marker_id":"M0297","category_cn":"临床生化","label":"Chromosomes (amniotic fluid, peripheral blood, chorionic villus, bone marrow, tissue)","tier":"遗传／核酸／分型","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"372"},{"marker_id":"M0301","category_cn":"临床生化","label":"Citrulline","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"563"},{"marker_id":"M0326","category_cn":"临床生化","label":"Copper","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"853"},{"marker_id":"M0343","category_cn":"临床生化","label":"Creatine kinase (CK)","tier":"分析物／抗原／病原体标签","n_510k":97,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"160"},{"marker_id":"M0344","category_cn":"临床生化","label":"Creatine kinase BB fraction (CKBB)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"744"},{"marker_id":"M0346","category_cn":"临床生化","label":"Creatine kinase MB fraction (CKMB)","tier":"分析物／抗原／病原体标签","n_510k":102,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"162"},{"marker_id":"M0347","category_cn":"临床生化","label":"Creatine kinase MM fraction (CKMM)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"730"},{"marker_id":"M0345","category_cn":"临床生化","label":"Creatine kinase isoenzymes (CK isoenzymes)","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"390"},{"marker_id":"M0348","category_cn":"临床生化","label":"Creatinine","tier":"分析物／抗原／病原体标签","n_510k":145,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1026; 159"},{"marker_id":"M0354","category_cn":"临床生化","label":"Cystacin C","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"294"},{"marker_id":"M0355","category_cn":"临床生化","label":"Cystathionine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"564"},{"marker_id":"M0356","category_cn":"临床生化","label":"Cystatin C","tier":"分析物／抗原／病原体标签","n_510k":21,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"295"},{"marker_id":"M0357","category_cn":"临床生化","label":"Cystine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"516"},{"marker_id":"M0370","category_cn":"临床生化","label":"Deoxyhemoglobin (reduced hemoglobin)","tier":"分析物／抗原／病原体标签","n_510k":11,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"469"},{"marker_id":"M0380","category_cn":"临床生化","label":"Disease Severity Index (DSI)","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1292"},{"marker_id":"M0396","category_cn":"临床生化","label":"Elastase","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1239"},{"marker_id":"M0398","category_cn":"临床生化","label":"Enhanced Liver Fibrosis (ELF)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1221"},{"marker_id":"M0424","category_cn":"临床生化","label":"Ethanolamine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"565"},{"marker_id":"M0442","category_cn":"临床生化","label":"Fatty acids, non-esterified","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"823"},{"marker_id":"M0444","category_cn":"临床生化","label":"Fecal occult blood","tier":"分析物／抗原／病原体标签","n_510k":42,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"274"},{"marker_id":"M0447","category_cn":"临床生化","label":"Ferritin","tier":"分析物／抗原／病原体标签","n_510k":78,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"133"},{"marker_id":"M0448","category_cn":"临床生化","label":"Fetal fibronectin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"700"},{"marker_id":"M0459","category_cn":"临床生化","label":"Foam stability index","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"731"},{"marker_id":"M0460","category_cn":"临床生化","label":"Folate (folic acid)","tier":"分析物／抗原／病原体标签","n_510k":40,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"233"},{"marker_id":"M0461","category_cn":"临床生化","label":"Folate, red blood cell (RBC folate)","tier":"分析物／抗原／病原体标签","n_510k":23,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"234"},{"marker_id":"M0464","category_cn":"临床生化","label":"Freecarnitine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"943"},{"marker_id":"M0465","category_cn":"临床生化","label":"Fructosamine","tier":"分析物／抗原／病原体标签","n_510k":22,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"184"},{"marker_id":"M0470","category_cn":"临床生化","label":"Galactose, total","tier":"分析物／抗原／病原体标签","n_510k":9,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"531"},{"marker_id":"M0471","category_cn":"临床生化","label":"Galactose-1-phosphate uridyl transferase","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"11"},{"marker_id":"M0472","category_cn":"临床生化","label":"Galectin-3","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"962"},{"marker_id":"M0473","category_cn":"临床生化","label":"Gamma glutamyl transferase (GGT)","tier":"分析物／抗原／病原体标签","n_510k":73,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"842"},{"marker_id":"M0474","category_cn":"临床生化","label":"Gamma-aminobutyric acid","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"566"},{"marker_id":"M0476","category_cn":"临床生化","label":"Gastric occult blood","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"334"},{"marker_id":"M0477","category_cn":"临床生化","label":"Gastric pH","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"335"},{"marker_id":"M0482","category_cn":"临床生化","label":"Gene expression profile","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1257"},{"marker_id":"M0488","category_cn":"临床生化","label":"Glucose","tier":"分析物／抗原／病原体标签","n_510k":214,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"122"},{"marker_id":"M0489","category_cn":"临床生化","label":"Glucose monitoring devices (FDA cleared/home use)","tier":"功能／计数／检测对象组","n_510k":432,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"116"},{"marker_id":"M0490","category_cn":"临床生化","label":"Glucose monitoring devices (prescription use only)","tier":"功能／计数／检测对象组","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"401"},{"marker_id":"M0491","category_cn":"临床生化","label":"Glucose, fluid (approved by FDA for prescription home use)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"72"},{"marker_id":"M0492","category_cn":"临床生化","label":"Glucose, urine","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"422"},{"marker_id":"M0493","category_cn":"临床生化","label":"Glucose-6-Phosphate Dehydrogenase (G-6-PD)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"177"},{"marker_id":"M0494","category_cn":"临床生化","label":"Glucose-6-phosphate dehydrogenase (G-6-PDH)","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"844"},{"marker_id":"M0495","category_cn":"临床生化","label":"Glucose-6-phosphate dehydrogenase fractions","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"773"},{"marker_id":"M0496","category_cn":"临床生化","label":"Glutamic acid","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"567"},{"marker_id":"M0497","category_cn":"临床生化","label":"Glutamine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"586"},{"marker_id":"M0498","category_cn":"临床生化","label":"Glutaraldehyde","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"620"},{"marker_id":"M0499","category_cn":"临床生化","label":"Glutathione reductase","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"820"},{"marker_id":"M0501","category_cn":"临床生化","label":"Glycated LDL","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"685"},{"marker_id":"M0500","category_cn":"临床生化","label":"Glycated hemoglobin, total","tier":"分析物／抗原／病原体标签","n_510k":13,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"208"},{"marker_id":"M0502","category_cn":"临床生化","label":"Glycerol","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1012"},{"marker_id":"M0503","category_cn":"临床生化","label":"Glycine","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"568"},{"marker_id":"M0504","category_cn":"临床生化","label":"Glycosylated Hemoglobin (Hgb A1c)","tier":"分析物／抗原／病原体标签","n_510k":105,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"172"},{"marker_id":"M0527","category_cn":"临床生化","label":"HDL cholesterol","tier":"分析物／抗原／病原体标签","n_510k":143,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"121"},{"marker_id":"M0566","category_cn":"临床生化","label":"HER-2/NEU gene","tier":"遗传／核酸／分型","n_510k":10,"n_denovo":0,"n_pma":20,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"70"},{"marker_id":"M0514","category_cn":"临床生化","label":"Haptoglobin","tier":"分析物／抗原／病原体标签","n_510k":18,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"15"},{"marker_id":"M0534","category_cn":"临床生化","label":"Hemoglobin A1","tier":"分析物／抗原／病原体标签","n_510k":9,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"460"},{"marker_id":"M0535","category_cn":"临床生化","label":"Hemoglobin A2","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"487"},{"marker_id":"M0538","category_cn":"临床生化","label":"Hemoglobin C","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"547"},{"marker_id":"M0539","category_cn":"临床生化","label":"Hemoglobin D","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"990"},{"marker_id":"M0540","category_cn":"临床生化","label":"Hemoglobin E","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"593"},{"marker_id":"M0541","category_cn":"临床生化","label":"Hemoglobin F","tier":"分析物／抗原／病原体标签","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"488"},{"marker_id":"M0543","category_cn":"临床生化","label":"Hemoglobin S","tier":"分析物／抗原／病原体标签","n_510k":13,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"438"},{"marker_id":"M0536","category_cn":"临床生化","label":"Hemoglobin barts","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"658"},{"marker_id":"M0542","category_cn":"临床生化","label":"Hemoglobin fractions","tier":"分析物／抗原／病原体标签","n_510k":14,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"394"},{"marker_id":"M0577","category_cn":"临床生化","label":"Histidine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"569"},{"marker_id":"M0607","category_cn":"临床生化","label":"Holotranscobalamin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1051"},{"marker_id":"M0608","category_cn":"临床生化","label":"Homocysteine","tier":"分析物／抗原／病原体标签","n_510k":35,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"297"},{"marker_id":"M0609","category_cn":"临床生化","label":"Homocystine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"570"},{"marker_id":"M0618","category_cn":"临床生化","label":"Human hemoglobin, feces","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"522"},{"marker_id":"M0624","category_cn":"临床生化","label":"Hydroxylysine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"571"},{"marker_id":"M0625","category_cn":"临床生化","label":"Hydroxyproline","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"572"},{"marker_id":"M0659","category_cn":"临床生化","label":"Inhibin-A","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"882"},{"marker_id":"M0670","category_cn":"临床生化","label":"Iron","tier":"分析物／抗原／病原体标签","n_510k":77,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"169"},{"marker_id":"M0671","category_cn":"临床生化","label":"Iron binding capacity (post saturation/separation)","tier":"组合／谱／比值：成员待展开","n_510k":20,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"359"},{"marker_id":"M0672","category_cn":"临床生化","label":"Iron binding capacity, total","tier":"分析物／抗原／病原体标签","n_510k":28,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"153"},{"marker_id":"M0673","category_cn":"临床生化","label":"Iron binding capacity, unsat. (UIBC) no pretreat.","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"912"},{"marker_id":"M0674","category_cn":"临床生化","label":"Iron binding capacity, unsat. (UIBC) no pretreatment","tier":"分析物／抗原／病原体标签","n_510k":26,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"170"},{"marker_id":"M0675","category_cn":"临床生化","label":"Isocitric dehydrogenase","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"719"},{"marker_id":"M0677","category_cn":"临床生化","label":"Isoleucine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"573"},{"marker_id":"M0685","category_cn":"临床生化","label":"Ketone, blood","tier":"分析物／抗原／病原体标签","n_510k":9,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"124"},{"marker_id":"M0686","category_cn":"临床生化","label":"Ketone, urine","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"352"},{"marker_id":"M0688","category_cn":"临床生化","label":"KidneyIntelX.dkd","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1255"},{"marker_id":"M0699","category_cn":"临床生化","label":"LDL cholesterol","tier":"分析物／抗原／病原体标签","n_510k":66,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"182"},{"marker_id":"M0700","category_cn":"临床生化","label":"LDL-particle number","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1001"},{"marker_id":"M0691","category_cn":"临床生化","label":"Lactate dehydrogenase (LDH)","tier":"分析物／抗原／病原体标签","n_510k":78,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"8"},{"marker_id":"M0692","category_cn":"临床生化","label":"Lactate dehydrogenase heart fraction (LDH-1)","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"512"},{"marker_id":"M0693","category_cn":"临床生化","label":"Lactate dehydrogenase isoenzymes","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"319"},{"marker_id":"M0694","category_cn":"临床生化","label":"Lactate dehydrogenase liver fraction (LLDH)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"597"},{"marker_id":"M0695","category_cn":"临床生化","label":"Lactic acid (lactate)","tier":"分析物／抗原／病原体标签","n_510k":76,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"24"},{"marker_id":"M0696","category_cn":"临床生化","label":"Lactoferrin","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"846"},{"marker_id":"M0702","category_cn":"临床生化","label":"Lecithin/sphingomyelin (L/S) ratio","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"774"},{"marker_id":"M0709","category_cn":"临床生化","label":"Leucine","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"574"},{"marker_id":"M0710","category_cn":"临床生化","label":"Leucine aminopeptidase (LAP)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"362"},{"marker_id":"M0722","category_cn":"临床生化","label":"Lipase","tier":"分析物／抗原／病原体标签","n_510k":48,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"34"},{"marker_id":"M0723","category_cn":"临床生化","label":"Lipoprotein fractions","tier":"分析物／抗原／病原体标签","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"126"},{"marker_id":"M0724","category_cn":"临床生化","label":"Lipoprotein(a) (Lp(a))","tier":"分析物／抗原／病原体标签","n_510k":28,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"152"},{"marker_id":"M0725","category_cn":"临床生化","label":"Lipoprotein-associated phospholipase A2 (LP-PLA2)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"447"},{"marker_id":"M0757","category_cn":"临床生化","label":"Lysine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"575"},{"marker_id":"M0758","category_cn":"临床生化","label":"Lysophospholipids","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1112"},{"marker_id":"M0759","category_cn":"临床生化","label":"Lysozyme","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"806"},{"marker_id":"M0760","category_cn":"临床生化","label":"Magnesium","tier":"分析物／抗原／病原体标签","n_510k":89,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"165"},{"marker_id":"M0761","category_cn":"临床生化","label":"Magnesium, Ionized","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"628"},{"marker_id":"M0763","category_cn":"临床生化","label":"Matrix metalloproteinases-9 (MMP-9)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1011"},{"marker_id":"M0779","category_cn":"临床生化","label":"Methemoglobin","tier":"分析物／抗原／病原体标签","n_510k":20,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"434"},{"marker_id":"M0780","category_cn":"临床生化","label":"Methionine","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"576"},{"marker_id":"M0785","category_cn":"临床生化","label":"Microalbumin","tier":"分析物／抗原／病原体标签","n_510k":57,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"3"},{"marker_id":"M0787","category_cn":"临床生化","label":"Microprotein, CSF","tier":"分析物／抗原／病原体标签","n_510k":11,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"402"},{"marker_id":"M0788","category_cn":"临床生化","label":"Microprotein, urine","tier":"分析物／抗原／病原体标签","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"20"},{"marker_id":"M0805","category_cn":"临床生化","label":"Mucopolysaccharides, urinary","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"633"},{"marker_id":"M0821","category_cn":"临床生化","label":"Myeloperoxidase (MPO)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"849"},{"marker_id":"M0822","category_cn":"临床生化","label":"Myoglobin","tier":"分析物／抗原／病原体标签","n_510k":77,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"155"},{"marker_id":"M0824","category_cn":"临床生化","label":"N-Terminal pro brain natriuretic peptide (ProBNP)","tier":"分析物／抗原／病原体标签","n_510k":19,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"425"},{"marker_id":"M0839","category_cn":"临床生化","label":"Nitrite, urine","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"407"},{"marker_id":"M0847","category_cn":"临床生化","label":"Nuclear matrix protein 22 (NMP22)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"702"},{"marker_id":"M0848","category_cn":"临床生化","label":"Oligosaccharides, urinary","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"634"},{"marker_id":"M0852","category_cn":"临床生化","label":"Ornithine","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"588"},{"marker_id":"M0853","category_cn":"临床生化","label":"Osmolality, serum","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"590"},{"marker_id":"M0854","category_cn":"临床生化","label":"Osmolality, tears","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"942"},{"marker_id":"M0855","category_cn":"临床生化","label":"Osmolality, urine","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"591"},{"marker_id":"M0856","category_cn":"临床生化","label":"Osteocalcin","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"299"},{"marker_id":"M0859","category_cn":"临床生化","label":"Oxalate","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"721"},{"marker_id":"M0863","category_cn":"临床生化","label":"Oxyhemoglobin/oxygen saturation","tier":"组合／谱／比值：成员待展开","n_510k":37,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"140"},{"marker_id":"M0875","category_cn":"临床生化","label":"PCO2","tier":"分析物／抗原／病原体标签","n_510k":64,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"135"},{"marker_id":"M0913","category_cn":"临床生化","label":"PO2","tier":"分析物／抗原／病原体标签","n_510k":63,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"136"},{"marker_id":"M0883","category_cn":"临床生化","label":"Phenylalanine","tier":"分析物／抗原／病原体标签","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"151"},{"marker_id":"M0886","category_cn":"临床生化","label":"Phosphatidylglycerol (PG), amniotic fluid","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"803"},{"marker_id":"M0889","category_cn":"临床生化","label":"Phosphoethanolamine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"577"},{"marker_id":"M0890","category_cn":"临床生化","label":"Phosphohexose isomerase","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"822"},{"marker_id":"M0891","category_cn":"临床生化","label":"Phospholipids","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"387"},{"marker_id":"M0892","category_cn":"临床生化","label":"Phosphorus","tier":"分析物／抗原／病原体标签","n_510k":94,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"123"},{"marker_id":"M0893","category_cn":"临床生化","label":"Phosphoserine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"578"},{"marker_id":"M0917","category_cn":"临床生化","label":"Porphobilinogen","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"666"},{"marker_id":"M0918","category_cn":"临床生化","label":"Porphyrins","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"825"},{"marker_id":"M0919","category_cn":"临床生化","label":"Potassium","tier":"分析物／抗原／病原体标签","n_510k":185,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"138"},{"marker_id":"M0920","category_cn":"临床生化","label":"Prealbumin","tier":"分析物／抗原／病原体标签","n_510k":23,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"4"},{"marker_id":"M0929","category_cn":"临床生化","label":"Proline","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"579"},{"marker_id":"M0934","category_cn":"临床生化","label":"Prostatic acid phosphatase (PAP)","tier":"分析物／抗原／病原体标签","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"105"},{"marker_id":"M0935","category_cn":"临床生化","label":"Prostatic specific antigen (PSA)","tier":"抗体／免疫反应性","n_510k":25,"n_denovo":0,"n_pma":9,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"69"},{"marker_id":"M0936","category_cn":"临床生化","label":"Prostatic specific antigen (PSA), free","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":7,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"74"},{"marker_id":"M0937","category_cn":"临床生化","label":"Prostatic specific antigen, complexed (Cpsa)","tier":"抗体／免疫反应性","n_510k":4,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"73"},{"marker_id":"M0945","category_cn":"临床生化","label":"Protein fractions","tier":"分析物／抗原／病原体标签","n_510k":14,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"420"},{"marker_id":"M0948","category_cn":"临床生化","label":"Protein, glycated","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"374"},{"marker_id":"M0949","category_cn":"临床生化","label":"Protein, total","tier":"分析物／抗原／病原体标签","n_510k":81,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"7"},{"marker_id":"M0950","category_cn":"临床生化","label":"Protein, total, urine","tier":"分析物／抗原／病原体标签","n_510k":23,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"245"},{"marker_id":"M0951","category_cn":"临床生化","label":"Proteolytic enzymes","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"828"},{"marker_id":"M0955","category_cn":"临床生化","label":"Pseudocholinesterase","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"243"},{"marker_id":"M0956","category_cn":"临床生化","label":"Pyruvate","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"801"},{"marker_id":"M0957","category_cn":"临床生化","label":"Pyruvate kinase","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"821"},{"marker_id":"M0965","category_cn":"临床生化","label":"Reduced hemoglobin (deoxyhemoglobin)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"636"},{"marker_id":"M0975","category_cn":"临床生化","label":"Retinol binding protein (RBP)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"630"},{"marker_id":"M1021","category_cn":"临床生化","label":"ST2 protein","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"984"},{"marker_id":"M0996","category_cn":"临床生化","label":"Sarcosine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"580"},{"marker_id":"M1004","category_cn":"临床生化","label":"Serine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"581"},{"marker_id":"M1011","category_cn":"临床生化","label":"Small, dense LDL-cholesterol (sd LDL-C)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1085"},{"marker_id":"M1012","category_cn":"临床生化","label":"Sodium","tier":"分析物／抗原／病原体标签","n_510k":179,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"137"},{"marker_id":"M1016","category_cn":"临床生化","label":"Sorbital dehydrogenase (SDH)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"722"},{"marker_id":"M1035","category_cn":"临床生化","label":"Succinylacetone","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"945"},{"marker_id":"M1036","category_cn":"临床生化","label":"Sulfhemoglobin","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"464"},{"marker_id":"M1037","category_cn":"临床生化","label":"Surfactant/albumin ratio","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"827"},{"marker_id":"M1045","category_cn":"临床生化","label":"Taurine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"582"},{"marker_id":"M1050","category_cn":"临床生化","label":"Threonine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"583"},{"marker_id":"M1055","category_cn":"临床生化","label":"Thyroglobulin","tier":"分析物／抗原／病原体标签","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"163"},{"marker_id":"M1072","category_cn":"临床生化","label":"Topoisomerase II-alpha gene","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"896"},{"marker_id":"M1073","category_cn":"临床生化","label":"Total solids (protein)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"54"},{"marker_id":"M1078","category_cn":"临床生化","label":"Transferrin","tier":"分析物／抗原／病原体标签","n_510k":54,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"214"},{"marker_id":"M1079","category_cn":"临床生化","label":"Transferrin receptor (TFR)","tier":"分析物／抗原／病原体标签","n_510k":11,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"217"},{"marker_id":"M1080","category_cn":"临床生化","label":"Transferrin, carbohydrate-deficient","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"211"},{"marker_id":"M1081","category_cn":"临床生化","label":"Transferrin, urine","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"220"},{"marker_id":"M1088","category_cn":"临床生化","label":"Triglyceride","tier":"分析物／抗原／病原体标签","n_510k":111,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"21"},{"marker_id":"M1092","category_cn":"临床生化","label":"Troponin T (Tn T)","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"345"},{"marker_id":"M1093","category_cn":"临床生化","label":"Troponin T, cardiac (CTnT)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"154"},{"marker_id":"M1094","category_cn":"临床生化","label":"Troponin-I (cardiac)","tier":"分析物／抗原／病原体标签","n_510k":71,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"237"},{"marker_id":"M1095","category_cn":"临床生化","label":"Trypsin","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"225"},{"marker_id":"M1097","category_cn":"临床生化","label":"Tryptophan","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"584"},{"marker_id":"M1099","category_cn":"临床生化","label":"Tyrosine","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"298"},{"marker_id":"M1108","category_cn":"临床生化","label":"Urea (BUN)","tier":"分析物／抗原／病原体标签","n_510k":134,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"167"},{"marker_id":"M1109","category_cn":"临床生化","label":"Uric acid","tier":"分析物／抗原／病原体标签","n_510k":100,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"188"},{"marker_id":"M1110","category_cn":"临床生化","label":"Uric acid, urine","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"926"},{"marker_id":"M1111","category_cn":"临床生化","label":"Urinary calculi","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"812"},{"marker_id":"M1130","category_cn":"临床生化","label":"Urobilinogen, urine","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"410"},{"marker_id":"M1131","category_cn":"临床生化","label":"Urokinase","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"802"},{"marker_id":"M1132","category_cn":"临床生化","label":"Vaginal pH","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"42"},{"marker_id":"M1133","category_cn":"临床生化","label":"Vaginal pH/blood/leukocytes/nitrite/protein/PIP","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"854"},{"marker_id":"M1134","category_cn":"临床生化","label":"Valine","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"585"},{"marker_id":"M1147","category_cn":"临床生化","label":"Vitamin B12","tier":"分析物／抗原／病原体标签","n_510k":41,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"342"},{"marker_id":"M1148","category_cn":"临床生化","label":"Vitamin B6","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"660"},{"marker_id":"M1164","category_cn":"临床生化","label":"Whole blood qualitative dipstick glucose","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"941"},{"marker_id":"M1174","category_cn":"临床生化","label":"Zinc","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"765"},{"marker_id":"M1175","category_cn":"临床生化","label":"Zinc protoporphyrin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"706"},{"marker_id":"M0212","category_cn":"临床生化","label":"beta-amyloid 1-40","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1230"},{"marker_id":"M0213","category_cn":"临床生化","label":"beta-amyloid 1-42","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1229"},{"marker_id":"M0619","category_cn":"临床生化","label":"human kallikrein 2 (hK2)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1226"},{"marker_id":"M0879","category_cn":"临床生化","label":"pH","tier":"分析物／抗原／病原体标签","n_510k":81,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"134"},{"marker_id":"M0880","category_cn":"临床生化","label":"pH, urine","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"408"},{"marker_id":"M0939","category_cn":"临床生化","label":"prostatic specific antigen, intact (iPSA)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1227"},{"marker_id":"M0008","category_cn":"免疫与自身免疫","label":"21-hydroxylase antibody (21-OHAb)","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1000"},{"marker_id":"M1205","category_cn":"免疫与自身免疫","label":"AAVrh74","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0058","category_cn":"免疫与自身免疫","label":"AFP-L3%","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"840"},{"marker_id":"M0039","category_cn":"免疫与自身免疫","label":"Adenine triphosphate (ATP)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"381"},{"marker_id":"M0040","category_cn":"免疫与自身免疫","label":"Adeno-associated virus (AAV) antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1249"},{"marker_id":"M0044","category_cn":"免疫与自身免疫","label":"Adenovirus antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"737"},{"marker_id":"M0071","category_cn":"免疫与自身免疫","label":"Allergen specific IgE","tier":"抗体／免疫反应性","n_510k":65,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"99"},{"marker_id":"M0072","category_cn":"免疫与自身免疫","label":"Allergen specific IgE and/or mixed allergen panel IgE","tier":"组合／谱／比值：成员待展开","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"392"},{"marker_id":"M0073","category_cn":"免疫与自身免疫","label":"Allergen specific IgG","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"742"},{"marker_id":"M0075","category_cn":"免疫与自身免疫","label":"Alpha-1 microglobulin","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"6"},{"marker_id":"M0076","category_cn":"免疫与自身免疫","label":"Alpha-1-acid glycoprotein (orosomucoid)","tier":"分析物／抗原／病原体标签","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"363"},{"marker_id":"M0077","category_cn":"免疫与自身免疫","label":"Alpha-1-antitrypsin","tier":"分析物／抗原／病原体标签","n_510k":28,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"215"},{"marker_id":"M0080","category_cn":"免疫与自身免疫","label":"Alpha-2-macroglobulin","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"216"},{"marker_id":"M0085","category_cn":"免疫与自身免疫","label":"Alpha-fetoprotein - tumor marker","tier":"分析物／抗原／病原体标签","n_510k":19,"n_denovo":0,"n_pma":5,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"80"},{"marker_id":"M0100","category_cn":"免疫与自身免疫","label":"Anaplastic lymphoma kinase gene","tier":"遗传／核酸／分型","n_510k":2,"n_denovo":0,"n_pma":10,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"970"},{"marker_id":"M1199","category_cn":"免疫与自身免疫","label":"Anti-AAV5 Antibodies","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0112","category_cn":"免疫与自身免疫","label":"Anti-B2 glycoprotein I (apolipoprotein H) (B2 GPI)","tier":"抗体／免疫反应性","n_510k":42,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"379"},{"marker_id":"M0113","category_cn":"免疫与自身免疫","label":"Anti-Babesia sp. antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1099"},{"marker_id":"M0121","category_cn":"免疫与自身免疫","label":"Anti-DNA antibodies","tier":"遗传／核酸／分型","n_510k":51,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"110"},{"marker_id":"M0122","category_cn":"免疫与自身免疫","label":"Anti-DNP antibodies","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"521"},{"marker_id":"M0123","category_cn":"免疫与自身免疫","label":"Anti-ENA antibodies","tier":"抗体／免疫反应性","n_510k":28,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"287"},{"marker_id":"M0132","category_cn":"免疫与自身免疫","label":"Anti-HMGCR","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1104"},{"marker_id":"M0134","category_cn":"免疫与自身免疫","label":"Anti-Jo-1","tier":"抗体／免疫反应性","n_510k":45,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"315"},{"marker_id":"M0145","category_cn":"免疫与自身免疫","label":"Anti-OMP","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"931"},{"marker_id":"M0147","category_cn":"免疫与自身免疫","label":"Anti-Phosphatidylserine Antibodies","tier":"抗体／免疫反应性","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"175"},{"marker_id":"M0155","category_cn":"免疫与自身免疫","label":"Anti-RNP (ribonucleoprotein)","tier":"抗体／免疫反应性","n_510k":41,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"150"},{"marker_id":"M0156","category_cn":"免疫与自身免疫","label":"Anti-RNP-sm antibodies","tier":"抗体／免疫反应性","n_510k":23,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"490"},{"marker_id":"M0164","category_cn":"免疫与自身免疫","label":"Anti-SS-A 52","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"881"},{"marker_id":"M0165","category_cn":"免疫与自身免疫","label":"Anti-SS-A 60","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1232"},{"marker_id":"M0166","category_cn":"免疫与自身免疫","label":"Anti-SS-A/Ro","tier":"抗体／免疫反应性","n_510k":59,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"147"},{"marker_id":"M0167","category_cn":"免疫与自身免疫","label":"Anti-SS-B/La","tier":"抗体／免疫反应性","n_510k":57,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"149"},{"marker_id":"M0158","category_cn":"免疫与自身免疫","label":"Anti-Scl-70","tier":"抗体／免疫反应性","n_510k":51,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"148"},{"marker_id":"M0161","category_cn":"免疫与自身免疫","label":"Anti-Sm (smith)","tier":"抗体／免疫反应性","n_510k":63,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"146"},{"marker_id":"M0175","category_cn":"免疫与自身免疫","label":"Anti-U1-snRNP antibodies","tier":"抗体／免疫反应性","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"470"},{"marker_id":"M0108","category_cn":"免疫与自身免疫","label":"Anti-acetylcholine receptor antibodies","tier":"抗体／免疫反应性","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"497"},{"marker_id":"M0109","category_cn":"免疫与自身免疫","label":"Anti-actin antibodies","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"412"},{"marker_id":"M0110","category_cn":"免疫与自身免疫","label":"Anti-adrenal antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"817"},{"marker_id":"M0111","category_cn":"免疫与自身免疫","label":"Anti-arbovirus antibodies","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"539"},{"marker_id":"M0114","category_cn":"免疫与自身免疫","label":"Anti-cardiac muscle antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"816"},{"marker_id":"M0115","category_cn":"免疫与自身免疫","label":"Anti-cardiolipin antibodies","tier":"抗体／免疫反应性","n_510k":73,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"206"},{"marker_id":"M0116","category_cn":"免疫与自身免疫","label":"Anti-centromere antibodies","tier":"抗体／免疫反应性","n_510k":20,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"112"},{"marker_id":"M0117","category_cn":"免疫与自身免疫","label":"Anti-chromatin antibodies","tier":"抗体／免疫反应性","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"481"},{"marker_id":"M0118","category_cn":"免疫与自身免疫","label":"Anti-citrullinated cyclic peptide (Anti-CCP)","tier":"抗体／免疫反应性","n_510k":19,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"393"},{"marker_id":"M0120","category_cn":"免疫与自身免疫","label":"Anti-desmoglein (DSG) antibodies","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"254"},{"marker_id":"M0124","category_cn":"免疫与自身免疫","label":"Anti-endomysial antibodies (EMA)","tier":"抗体／免疫反应性","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"248"},{"marker_id":"M0125","category_cn":"免疫与自身免疫","label":"Anti-gliadin antibodies","tier":"抗体／免疫反应性","n_510k":39,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"200"},{"marker_id":"M0126","category_cn":"免疫与自身免疫","label":"Anti-gliadin/tissue transglutaminase (tTG)","tier":"抗体／免疫反应性","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"696"},{"marker_id":"M0127","category_cn":"免疫与自身免疫","label":"Anti-glomerular basement membrane (GBM) antibodies","tier":"抗体／免疫反应性","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"356"},{"marker_id":"M0128","category_cn":"免疫与自身免疫","label":"Anti-glutamate receptor (NMDA)","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"961"},{"marker_id":"M0129","category_cn":"免疫与自身免疫","label":"Anti-glutamic acid decarboxylase (GAD) antibodies","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"856"},{"marker_id":"M0130","category_cn":"免疫与自身免疫","label":"Anti-histone antibodies","tier":"抗体／免疫反应性","n_510k":11,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"354"},{"marker_id":"M0135","category_cn":"免疫与自身免疫","label":"Anti-liver cytosol antigen type 1 (LC-1)","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1005"},{"marker_id":"M0136","category_cn":"免疫与自身免疫","label":"Anti-liver/kidney microsome1 (LKM-1)","tier":"抗体／免疫反应性","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"120"},{"marker_id":"M0137","category_cn":"免疫与自身免疫","label":"Anti-mitochondrial antibodies (AMTA)","tier":"抗体／免疫反应性","n_510k":13,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"445"},{"marker_id":"M0139","category_cn":"免疫与自身免疫","label":"Anti-myeloperoxidase (MPO) antibodies","tier":"抗体／免疫反应性","n_510k":29,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"255"},{"marker_id":"M0140","category_cn":"免疫与自身免疫","label":"Anti-neutrophil cytoplasm antibodies (ANCA)","tier":"抗体／免疫反应性","n_510k":17,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"193"},{"marker_id":"M0141","category_cn":"免疫与自身免疫","label":"Anti-nuclear antibodies (ANA)","tier":"抗体／免疫反应性","n_510k":59,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"205"},{"marker_id":"M0142","category_cn":"免疫与自身免疫","label":"Anti-nuclear body protein PML antibodies","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1006"},{"marker_id":"M0143","category_cn":"免疫与自身免疫","label":"Anti-nuclear body protein SP100 antibodies","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"848"},{"marker_id":"M0144","category_cn":"免疫与自身免疫","label":"Anti-nuclear pore glycoprotein 210 (GP210)","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"485"},{"marker_id":"M0146","category_cn":"免疫与自身免疫","label":"Anti-parietal cell antibodies","tier":"抗体／免疫反应性","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"333"},{"marker_id":"M0148","category_cn":"免疫与自身免疫","label":"Anti-phosphatidylserine/prothrombin complex (aPS/PT)","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"950"},{"marker_id":"M0149","category_cn":"免疫与自身免疫","label":"Anti-phospholipase A2 receptor","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1020"},{"marker_id":"M0150","category_cn":"免疫与自身免疫","label":"Anti-platelet factor IV complex antibodies","tier":"抗体／免疫反应性","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"694"},{"marker_id":"M0151","category_cn":"免疫与自身免疫","label":"Anti-proteinase-3 (Pr-3) antibodies","tier":"抗体／免疫反应性","n_510k":26,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"328"},{"marker_id":"M0153","category_cn":"免疫与自身免疫","label":"Anti-reticulin antibodies","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"538"},{"marker_id":"M0154","category_cn":"免疫与自身免疫","label":"Anti-ribosomal P antibodies","tier":"抗体／免疫反应性","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"442"},{"marker_id":"M0157","category_cn":"免疫与自身免疫","label":"Anti-saccharomyces cerevisiae antibodies (ASCA)","tier":"抗体／免疫反应性","n_510k":7,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"144"},{"marker_id":"M0159","category_cn":"免疫与自身免疫","label":"Anti-serine protease 3 (PR3) antibodies","tier":"抗体／免疫反应性","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"657"},{"marker_id":"M0160","category_cn":"免疫与自身免疫","label":"Anti-skin (epidermal) antibodies","tier":"抗体／免疫反应性","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"687"},{"marker_id":"M0162","category_cn":"免疫与自身免疫","label":"Anti-smooth muscle antibodies (ASMA)","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"659"},{"marker_id":"M0163","category_cn":"免疫与自身免疫","label":"Anti-soluble antigen","tier":"抗体／免疫反应性","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"411"},{"marker_id":"M0168","category_cn":"免疫与自身免疫","label":"Anti-streptolysin O (ASO)","tier":"抗体／免疫反应性","n_510k":25,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"14"},{"marker_id":"M0169","category_cn":"免疫与自身免疫","label":"Anti-thyroglobulin antibodies","tier":"抗体／免疫反应性","n_510k":54,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"96"},{"marker_id":"M0170","category_cn":"免疫与自身免疫","label":"Anti-thyroid antibodies","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"399"},{"marker_id":"M0171","category_cn":"免疫与自身免疫","label":"Anti-thyroid microsomal antibodies (AMA)","tier":"抗体／免疫反应性","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"548"},{"marker_id":"M0172","category_cn":"免疫与自身免疫","label":"Anti-thyroid peroxidase (TPO) antibodies","tier":"抗体／免疫反应性","n_510k":43,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"95"},{"marker_id":"M0173","category_cn":"免疫与自身免疫","label":"Anti-tissue transglutaminase (tTg)","tier":"抗体／免疫反应性","n_510k":26,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"114"},{"marker_id":"M0174","category_cn":"免疫与自身免疫","label":"Anti-trypanosoma cruzi antibodies","tier":"抗体／免疫反应性","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"536"},{"marker_id":"M0176","category_cn":"免疫与自身免疫","label":"Anti-voltage gated calcium channel (VGCC) antibodies","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"989"},{"marker_id":"M0178","category_cn":"免疫与自身免疫","label":"Antideoxyribonuclease, streptococcus spp.","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"18"},{"marker_id":"M0187","category_cn":"免疫与自身免疫","label":"Apolipoprotein E (APOE) gene","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1070"},{"marker_id":"M0189","category_cn":"免疫与自身免疫","label":"Aquaporin-4 autoantibody (AQP4Ab)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1049"},{"marker_id":"M0195","category_cn":"免疫与自身免疫","label":"Aspergillus antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"791"},{"marker_id":"M0199","category_cn":"免疫与自身免疫","label":"B lymphocytes","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1081"},{"marker_id":"M0239","category_cn":"免疫与自身免疫","label":"BRAF V600","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":16,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"971"},{"marker_id":"M0209","category_cn":"免疫与自身免疫","label":"Beta-2 microglobulin","tier":"分析物／抗原／病原体标签","n_510k":40,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"282"},{"marker_id":"M0228","category_cn":"免疫与自身免疫","label":"Bladder tumor associated antigen","tier":"抗体／免疫反应性","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"376"},{"marker_id":"M0229","category_cn":"免疫与自身免疫","label":"Blastomyces antibodies","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"549"},{"marker_id":"M0244","category_cn":"免疫与自身免疫","label":"C-reactive protein (CRP)","tier":"分析物／抗原／病原体标签","n_510k":122,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"187"},{"marker_id":"M0245","category_cn":"免疫与自身免疫","label":"C1-esterase inhibitor (C1INH)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"642"},{"marker_id":"M0273","category_cn":"免疫与自身免疫","label":"CD4 protein","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"589"},{"marker_id":"M0278","category_cn":"免疫与自身免疫","label":"CFTR (cystic fibrosis transmembrane conductance regulator) mutations","tier":"遗传／核酸／分型","n_510k":11,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"841"},{"marker_id":"M0251","category_cn":"免疫与自身免疫","label":"Calprotectin","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"859"},{"marker_id":"M0256","category_cn":"免疫与自身免疫","label":"Cancer antigen, cytokeratin fragments 21-1","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"968"},{"marker_id":"M0257","category_cn":"免疫与自身免疫","label":"Cancer antigen, human epididymis protein 4 (HE4)","tier":"抗体／免疫反应性","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"898"},{"marker_id":"M0258","category_cn":"免疫与自身免疫","label":"Candida albicans antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"792"},{"marker_id":"M0276","category_cn":"免疫与自身免疫","label":"Cerebrospinal fluid protein fractions","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"443"},{"marker_id":"M0280","category_cn":"免疫与自身免疫","label":"Chlamydia antibodies, species non-specific","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"475"},{"marker_id":"M0281","category_cn":"免疫与自身免疫","label":"Chlamydia trachomatis antibodies","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"375"},{"marker_id":"M0288","category_cn":"免疫与自身免疫","label":"Chromogranin A","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1258"},{"marker_id":"M0310","category_cn":"免疫与自身免疫","label":"Coccidioides antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"793"},{"marker_id":"M0313","category_cn":"免疫与自身免疫","label":"Cold agglutinins","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"838"},{"marker_id":"M0318","category_cn":"免疫与自身免疫","label":"Complement C1","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"807"},{"marker_id":"M0319","category_cn":"免疫与自身免疫","label":"Complement C1 inhibitor","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"223"},{"marker_id":"M0320","category_cn":"免疫与自身免疫","label":"Complement C1Q","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"377"},{"marker_id":"M0321","category_cn":"免疫与自身免疫","label":"Complement C3","tier":"分析物／抗原／病原体标签","n_510k":44,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"109"},{"marker_id":"M0322","category_cn":"免疫与自身免疫","label":"Complement C4","tier":"分析物／抗原／病原体标签","n_510k":44,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"111"},{"marker_id":"M0323","category_cn":"免疫与自身免疫","label":"Complement C5","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"622"},{"marker_id":"M0324","category_cn":"免疫与自身免疫","label":"Complement, total","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"641"},{"marker_id":"M0334","category_cn":"免疫与自身免疫","label":"Coxiella burnetti (Q Fever) antibodies","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"540"},{"marker_id":"M0349","category_cn":"免疫与自身免疫","label":"Cryptococcus antibodies","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"794"},{"marker_id":"M0362","category_cn":"免疫与自身免疫","label":"Cytokines","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1202"},{"marker_id":"M0364","category_cn":"免疫与自身免疫","label":"Cytomegalovirus antibodies","tier":"抗体／免疫反应性","n_510k":34,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"60"},{"marker_id":"M0382","category_cn":"免疫与自身免疫","label":"DNase-B antibodies","tier":"遗传／核酸／分型","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"482"},{"marker_id":"M0387","category_cn":"免疫与自身免疫","label":"DR-70 (FDP) fibrin and fibrinogen degradation products","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"919"},{"marker_id":"M0371","category_cn":"免疫与自身免疫","label":"Deoxyribonucleic acid (DNA)","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"905"},{"marker_id":"M0373","category_cn":"免疫与自身免疫","label":"Des-gamma-carboxy prothrombin (DCP)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"877"},{"marker_id":"M0391","category_cn":"免疫与自身免疫","label":"Early growth response 1 gene (EGR1)","tier":"遗传／核酸／分型","n_510k":1,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"974"},{"marker_id":"M0400","category_cn":"免疫与自身免疫","label":"Entamoeba histolytica antibodies","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"656"},{"marker_id":"M0408","category_cn":"免疫与自身免疫","label":"Epidermal growth factor receptor (EGFR) mutations","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":23,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1008"},{"marker_id":"M0411","category_cn":"免疫与自身免疫","label":"Epstein-Barr virus antibodies","tier":"抗体／免疫反应性","n_510k":64,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"81"},{"marker_id":"M0443","category_cn":"免疫与自身免疫","label":"Febrile agglutinins","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"513"},{"marker_id":"M0468","category_cn":"免疫与自身免疫","label":"Fungus antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"795"},{"marker_id":"M0485","category_cn":"免疫与自身免疫","label":"Glial fibrillary acidic protein","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1095"},{"marker_id":"M0486","category_cn":"免疫与自身免疫","label":"Globulin, total","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"681"},{"marker_id":"M0509","category_cn":"免疫与自身免疫","label":"H. pylori IGA","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"311"},{"marker_id":"M0526","category_cn":"免疫与自身免疫","label":"HCV RNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":1,"n_pma":2,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"33"},{"marker_id":"M0567","category_cn":"免疫与自身免疫","label":"HER-2/neu protein","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":13,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1018"},{"marker_id":"M0580","category_cn":"免疫与自身免疫","label":"HIV antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"701"},{"marker_id":"M0581","category_cn":"免疫与自身免疫","label":"HIV antigen","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"713"},{"marker_id":"M0582","category_cn":"免疫与自身免疫","label":"HIV-1 and HIV-2 antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"62"},{"marker_id":"M0583","category_cn":"免疫与自身免疫","label":"HIV-1 and HIV-2 antigens and antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"964"},{"marker_id":"M0584","category_cn":"免疫与自身免疫","label":"HIV-1 antibody","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"9"},{"marker_id":"M0602","category_cn":"免疫与自身免疫","label":"HLA-DQA1, HLA-DQB1","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1273"},{"marker_id":"M0614","category_cn":"免疫与自身免疫","label":"HTLV antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"714"},{"marker_id":"M0529","category_cn":"免疫与自身免疫","label":"Helicobacter pylori antibodies","tier":"抗体／免疫反应性","n_510k":38,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"102"},{"marker_id":"M0545","category_cn":"免疫与自身免疫","label":"Hemopexin","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"629"},{"marker_id":"M0555","category_cn":"免疫与自身免疫","label":"Hepatitis A virus antibody","tier":"抗体／免疫反应性","n_510k":11,"n_denovo":0,"n_pma":5,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"79"},{"marker_id":"M0556","category_cn":"免疫与自身免疫","label":"Hepatitis B core antibody","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":12,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"82"},{"marker_id":"M0557","category_cn":"免疫与自身免疫","label":"Hepatitis B core antigen","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":3,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"83"},{"marker_id":"M0559","category_cn":"免疫与自身免疫","label":"Hepatitis B surface antibody","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":6,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"705"},{"marker_id":"M0560","category_cn":"免疫与自身免疫","label":"Hepatitis B surface antigen (HBsAg)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":7,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"68"},{"marker_id":"M0561","category_cn":"免疫与自身免疫","label":"Hepatitis Be antibody","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"715"},{"marker_id":"M0562","category_cn":"免疫与自身免疫","label":"Hepatitis Be antigen","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"716"},{"marker_id":"M0564","category_cn":"免疫与自身免疫","label":"Hepatitis C virus antibody","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":6,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"717"},{"marker_id":"M0565","category_cn":"免疫与自身免疫","label":"Hepatitis delta antibody","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"718"},{"marker_id":"M0573","category_cn":"免疫与自身免疫","label":"Herpes simplex I and/or II antibodies","tier":"抗体／免疫反应性","n_510k":38,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"253"},{"marker_id":"M0578","category_cn":"免疫与自身免疫","label":"Histoplasma antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"796"},{"marker_id":"M0615","category_cn":"免疫与自身免疫","label":"Human anti-mouse antibodies (HAMA)","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"678"},{"marker_id":"M0616","category_cn":"免疫与自身免疫","label":"Human anti-rabbit antibodies","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"680"},{"marker_id":"M0631","category_cn":"免疫与自身免疫","label":"Immune complexes (CIC)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"468"},{"marker_id":"M0633","category_cn":"免疫与自身免疫","label":"Immunoglobulins - monoclonal/polyclonal","tier":"分析物／抗原／病原体标签","n_510k":14,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"551"},{"marker_id":"M0638","category_cn":"免疫与自身免疫","label":"Immunoglobulins IGD","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"276"},{"marker_id":"M0634","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgA","tier":"分析物／抗原／病原体标签","n_510k":53,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"242"},{"marker_id":"M0635","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgA kappa (IgAK)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"951"},{"marker_id":"M0636","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgA lambda (IgAL)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"952"},{"marker_id":"M0637","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgA subclasses","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"595"},{"marker_id":"M0639","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgE","tier":"抗体／免疫反应性","n_510k":40,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"222"},{"marker_id":"M0640","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgG","tier":"抗体／免疫反应性","n_510k":52,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"212"},{"marker_id":"M0641","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgG Kappa (IgGK)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1055"},{"marker_id":"M0642","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgG Lambda (IgGL)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1054"},{"marker_id":"M0643","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgG subclasses","tier":"抗体／免疫反应性","n_510k":21,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"141"},{"marker_id":"M0644","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgM","tier":"抗体／免疫反应性","n_510k":53,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"213"},{"marker_id":"M0645","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgM kappa (IgMK)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1285"},{"marker_id":"M0646","category_cn":"免疫与自身免疫","label":"Immunoglobulins IgM lambda (IgML)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1286"},{"marker_id":"M0648","category_cn":"免疫与自身免疫","label":"Infectious mononucleosis antibodies (mono)","tier":"抗体／免疫反应性","n_510k":20,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"66"},{"marker_id":"M0651","category_cn":"免疫与自身免疫","label":"Influenza A antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"738"},{"marker_id":"M0658","category_cn":"免疫与自身免疫","label":"Influenza B antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"739"},{"marker_id":"M0661","category_cn":"免疫与自身免疫","label":"Insulin autoantibodies (IAA)","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"884"},{"marker_id":"M0666","category_cn":"免疫与自身免疫","label":"Interleukin-2 receptor (IL-2R)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"830"},{"marker_id":"M0668","category_cn":"免疫与自身免疫","label":"Intrinsic factor blocking antibody (IFBAB)","tier":"抗体／免疫反应性","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"479"},{"marker_id":"M0682","category_cn":"免疫与自身免疫","label":"Kappa light chains","tier":"分析物／抗原／病原体标签","n_510k":24,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"218"},{"marker_id":"M0683","category_cn":"免疫与自身免疫","label":"Kappa-deleting element recombination circles (KRECs)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1236"},{"marker_id":"M0697","category_cn":"免疫与自身免疫","label":"Lambda light chains","tier":"分析物／抗原／病原体标签","n_510k":26,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"219"},{"marker_id":"M0704","category_cn":"免疫与自身免疫","label":"Legionella antibodies","tier":"抗体／免疫反应性","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"476"},{"marker_id":"M0707","category_cn":"免疫与自身免疫","label":"Leptospira antibodies","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"776"},{"marker_id":"M0711","category_cn":"免疫与自身免疫","label":"Leucine-rich repeat kinase 2 (LRRK2) gene","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1069"},{"marker_id":"M0714","category_cn":"免疫与自身免疫","label":"Leukocyte common antigen (LCA)","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"607"},{"marker_id":"M0717","category_cn":"免疫与自身免疫","label":"Leukocytes, CD45","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"864"},{"marker_id":"M0731","category_cn":"免疫与自身免疫","label":"Lyme disease antibodies (Borrelia burgdorferi Abs)","tier":"抗体／免疫反应性","n_510k":38,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"310"},{"marker_id":"M0732","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD19","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"449"},{"marker_id":"M0733","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD2","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"523"},{"marker_id":"M0734","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD2/CD19","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"535"},{"marker_id":"M0735","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD2/CD20","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"527"},{"marker_id":"M0736","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD20","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"525"},{"marker_id":"M0737","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3","tier":"分析物／抗原／病原体标签","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"450"},{"marker_id":"M0738","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3-/CD56+","tier":"组合／谱／比值：成员待展开","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"454"},{"marker_id":"M0739","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3/CD19","tier":"组合／谱／比值：成员待展开","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"484"},{"marker_id":"M0740","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3/CD19/CD45","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"637"},{"marker_id":"M0741","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3/CD4","tier":"组合／谱／比值：成员待展开","n_510k":13,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"426"},{"marker_id":"M0742","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3/CD4/CD45","tier":"组合／谱／比值：成员待展开","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"635"},{"marker_id":"M0743","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3/CD4/CD8","tier":"组合／谱／比值：成员待展开","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"341"},{"marker_id":"M0744","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3/CD4/CD8/CD45","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"671"},{"marker_id":"M0745","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3/CD8","tier":"组合／谱／比值：成员待展开","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"453"},{"marker_id":"M0746","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3/CD8/CD45","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"668"},{"marker_id":"M0747","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD3/HLA-DR","tier":"遗传／核酸／分型","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"550"},{"marker_id":"M0748","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD4","tier":"分析物／抗原／病原体标签","n_510k":16,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"451"},{"marker_id":"M0749","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD4/CD8","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"533"},{"marker_id":"M0750","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD45/CD19","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"690"},{"marker_id":"M0751","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD45/CD3","tier":"组合／谱／比值：成员待展开","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"688"},{"marker_id":"M0752","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD45/CD56","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"689"},{"marker_id":"M0753","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD5","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"526"},{"marker_id":"M0754","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD56","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"691"},{"marker_id":"M0755","category_cn":"免疫与自身免疫","label":"Lymphocytes, CD8","tier":"分析物／抗原／病原体标签","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"452"},{"marker_id":"M0784","category_cn":"免疫与自身免疫","label":"MHC tetramer","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"851"},{"marker_id":"M0770","category_cn":"免疫与自身免疫","label":"Messenger ribonucleic acid (MRNA)","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1272"},{"marker_id":"M0771","category_cn":"免疫与自身免疫","label":"Messenger ribonucleic acid (MRNA) from human axillary lymph nodes","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"885"},{"marker_id":"M0783","category_cn":"免疫与自身免疫","label":"Methylenetetrahydrofolate reductase gene (MTHFR) (genotype)","tier":"遗传／核酸／分型","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"935"},{"marker_id":"M0800","category_cn":"免疫与自身免疫","label":"Monocytes, CD14 (MY4)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"532"},{"marker_id":"M0799","category_cn":"免疫与自身免疫","label":"Monocytes, CD14 (Mo2)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"528"},{"marker_id":"M0807","category_cn":"免疫与自身免疫","label":"Mumps antibodies","tier":"抗体／免疫反应性","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"502"},{"marker_id":"M0819","category_cn":"免疫与自身免疫","label":"Mycoplasma pneumoniae antibodies","tier":"抗体／免疫反应性","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"474"},{"marker_id":"M0820","category_cn":"免疫与自身免疫","label":"Myeloid lineage cells","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1082"},{"marker_id":"M0840","category_cn":"免疫与自身免疫","label":"NK lymphocytes, CD16/CD56","tier":"组合／谱／比值：成员待展开","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"863"},{"marker_id":"M0851","category_cn":"免疫与自身免疫","label":"Orientia tsutsugamushi antibodies (scrub typhus)","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"675"},{"marker_id":"M0857","category_cn":"免疫与自身免疫","label":"Ovarian adnexal mass assessment score test","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"946"},{"marker_id":"M0895","category_cn":"免疫与自身免疫","label":"Placental alpha-1 microglobulin","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"850"},{"marker_id":"M0896","category_cn":"免疫与自身免疫","label":"Placental alpha-1 microglobulin (PAMG-1)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"915"},{"marker_id":"M0905","category_cn":"免疫与自身免疫","label":"Platelet antibody - detection","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"790"},{"marker_id":"M0927","category_cn":"免疫与自身免疫","label":"Prognostic gene signature for breast cancer","tier":"遗传／核酸／分型","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"878"},{"marker_id":"M0930","category_cn":"免疫与自身免疫","label":"Properdin factor B","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"483"},{"marker_id":"M0932","category_cn":"免疫与自身免疫","label":"Prostate cancer gene 3 (PCA3)","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"988"},{"marker_id":"M0933","category_cn":"免疫与自身免疫","label":"Prostate health evaluation index","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"991"},{"marker_id":"M0938","category_cn":"免疫与自身免疫","label":"Prostatic specific antigen, free, variant (fPSA variant)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1289"},{"marker_id":"M0940","category_cn":"免疫与自身免疫","label":"Prostatic specific antigen, variant (PSA variant)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1288"},{"marker_id":"M0959","category_cn":"免疫与自身免疫","label":"RAS mutations, KRAS and/or NRAS","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":15,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"992"},{"marker_id":"M0971","category_cn":"免疫与自身免疫","label":"Respiratory syncytial virus antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"771"},{"marker_id":"M0983","category_cn":"免疫与自身免疫","label":"Rheumatoid factor (RF)","tier":"分析物／抗原／病原体标签","n_510k":78,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"119"},{"marker_id":"M0984","category_cn":"免疫与自身免疫","label":"Rickettsia conorii Ab (mediterranean spotted Fvr)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"805"},{"marker_id":"M0985","category_cn":"免疫与自身免疫","label":"Rickettsia rickettsii Ab (rocky Mt. spotted fever)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"777"},{"marker_id":"M0987","category_cn":"免疫与自身免疫","label":"Rickettsia typhi antibodies (typhus antibodies)","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"542"},{"marker_id":"M0992","category_cn":"免疫与自身免疫","label":"Rubella antibodies","tier":"抗体／免疫反应性","n_510k":50,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"226"},{"marker_id":"M0993","category_cn":"免疫与自身免疫","label":"Rubeola antibodies (measles)","tier":"抗体／免疫反应性","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"501"},{"marker_id":"M0999","category_cn":"免疫与自身免疫","label":"SARS-CoV-2 antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1247"},{"marker_id":"M1006","category_cn":"免疫与自身免疫","label":"SERPINA1 gene","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1074"},{"marker_id":"M1001","category_cn":"免疫与自身免疫","label":"Schistosoma antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"727"},{"marker_id":"M1014","category_cn":"免疫与自身免疫","label":"Soluble mesothelin related peptide","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"876"},{"marker_id":"M1019","category_cn":"免疫与自身免疫","label":"Sporothrix schenckii antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"797"},{"marker_id":"M1023","category_cn":"免疫与自身免疫","label":"Staphylococcus aureus antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"809"},{"marker_id":"M1024","category_cn":"免疫与自身免疫","label":"Stem cells, CD34","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"499"},{"marker_id":"M1034","category_cn":"免疫与自身免疫","label":"Strongyloides antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1267"},{"marker_id":"M1038","category_cn":"免疫与自身免疫","label":"Survival Motor Neuron 1 (SMN1)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1238"},{"marker_id":"M1039","category_cn":"免疫与自身免疫","label":"T lymphocytes","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1080"},{"marker_id":"M1041","category_cn":"免疫与自身免疫","label":"T-Cell Receptor Excision Circles (TRECs)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1235"},{"marker_id":"M1098","category_cn":"免疫与自身免疫","label":"TSH receptor antibody","tier":"抗体／免疫反应性","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"466"},{"marker_id":"M1043","category_cn":"免疫与自身免疫","label":"Taenia solium antibodies (cysticercosis)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"808"},{"marker_id":"M1054","category_cn":"免疫与自身免疫","label":"Thymidine Kinase Activity","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1231"},{"marker_id":"M1065","category_cn":"免疫与自身免疫","label":"Tissue (cell) antigens","tier":"抗体／免疫反应性","n_510k":53,"n_denovo":0,"n_pma":5,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"115"},{"marker_id":"M1067","category_cn":"免疫与自身免疫","label":"Tissue of origin for primary and metastatic tumors","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"924"},{"marker_id":"M1075","category_cn":"免疫与自身免疫","label":"Total-Tau","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1248"},{"marker_id":"M1076","category_cn":"免疫与自身免疫","label":"Toxoplasma gondii antibodies","tier":"抗体／免疫反应性","n_510k":61,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"145"},{"marker_id":"M1085","category_cn":"免疫与自身免疫","label":"Trichinella antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"763"},{"marker_id":"M1096","category_cn":"免疫与自身免疫","label":"Tryptase","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"985"},{"marker_id":"M1100","category_cn":"免疫与自身免疫","label":"Tyrosine phosphatase (IA-2)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"897"},{"marker_id":"M1101","category_cn":"免疫与自身免疫","label":"Ubiquitin C-terminal hydrolase-L1","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1094"},{"marker_id":"M1140","category_cn":"免疫与自身免疫","label":"Varicella-zoster virus antibodies","tier":"抗体／免疫反应性","n_510k":11,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"524"},{"marker_id":"M1172","category_cn":"免疫与自身免疫","label":"Zika antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1097"},{"marker_id":"M1176","category_cn":"免疫与自身免疫","label":"Zinc transporter 8 (ZnT8Ab) autoantibody","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1021"},{"marker_id":"M0887","category_cn":"免疫与自身免疫","label":"phospho-Tau (181P)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1241"},{"marker_id":"M0888","category_cn":"免疫与自身免疫","label":"phospho-Tau (217P)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1280"},{"marker_id":"M0005","category_cn":"内分泌与生殖","label":"17 Ketosteroid","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"818"},{"marker_id":"M0006","category_cn":"内分泌与生殖","label":"17 OH progesterone","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"748"},{"marker_id":"M0007","category_cn":"内分泌与生殖","label":"17 OH progesterone, neonatal","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"749"},{"marker_id":"M0004","category_cn":"内分泌与生殖","label":"17 alpha-OH Progesterone","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"510"},{"marker_id":"M0009","category_cn":"内分泌与生殖","label":"25-hydroxyvitamin D (25-OH-D)","tier":"分析物／抗原／病原体标签","n_510k":17,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"380"},{"marker_id":"M0013","category_cn":"内分泌与生殖","label":"5-Hydroxyindolacetic acid, urine (5-HIAA)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"46"},{"marker_id":"M0042","category_cn":"内分泌与生殖","label":"Adenosine monophosphate, cyclic (cAMP)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"764"},{"marker_id":"M0045","category_cn":"内分泌与生殖","label":"Adrenocorticotropic hormone (ACTH)","tier":"分析物／抗原／病原体标签","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"279"},{"marker_id":"M0067","category_cn":"内分泌与生殖","label":"Aldosterone","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"467"},{"marker_id":"M0101","category_cn":"内分泌与生殖","label":"Androstanediol glucuronide (3 alpha-diol G)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"754"},{"marker_id":"M0102","category_cn":"内分泌与生殖","label":"Androstenedione","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"508"},{"marker_id":"M0104","category_cn":"内分泌与生殖","label":"Angiotensin I","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"613"},{"marker_id":"M0105","category_cn":"内分泌与生殖","label":"Angiotensin II","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"653"},{"marker_id":"M0138","category_cn":"内分泌与生殖","label":"Anti-Mullerian Hormone (AMH)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":2,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1058"},{"marker_id":"M0248","category_cn":"内分泌与生殖","label":"Calcitonin","tier":"分析物／抗原／病原体标签","n_510k":9,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"440"},{"marker_id":"M0269","category_cn":"内分泌与生殖","label":"Catecholamines, plasma","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"664"},{"marker_id":"M0270","category_cn":"内分泌与生殖","label":"Catecholamines, urine","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"624"},{"marker_id":"M0315","category_cn":"内分泌与生殖","label":"Collagen type I crosslink, N-telopeptides (NTX)","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"346"},{"marker_id":"M0314","category_cn":"内分泌与生殖","label":"Collagen type I crosslink, deoxypyridinoline (DPD)","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"385"},{"marker_id":"M0316","category_cn":"内分泌与生殖","label":"Collagen type I crosslink, pyridinium (Pyd, Dpd)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"643"},{"marker_id":"M0317","category_cn":"内分泌与生殖","label":"Collagen type I, C-telopeptides","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"278"},{"marker_id":"M0328","category_cn":"内分泌与生殖","label":"Cortisol","tier":"分析物／抗原／病原体标签","n_510k":40,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"235"},{"marker_id":"M0329","category_cn":"内分泌与生殖","label":"Cortisol, salivary","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"368"},{"marker_id":"M0330","category_cn":"内分泌与生殖","label":"Cortisol, urine (direct procedure)","tier":"分析物／抗原／病原体标签","n_510k":9,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"480"},{"marker_id":"M0331","category_cn":"内分泌与生殖","label":"Cortisol, urine (extraction procedure)","tier":"分析物／抗原／病原体标签","n_510k":14,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"322"},{"marker_id":"M0352","category_cn":"内分泌与生殖","label":"Cyclic AMP","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"750"},{"marker_id":"M0367","category_cn":"内分泌与生殖","label":"Dehydroepiandrosterone (DHEA)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"603"},{"marker_id":"M0368","category_cn":"内分泌与生殖","label":"Dehydroepiandrosterone sulfate (DHEA-SO4)","tier":"分析物／抗原／病原体标签","n_510k":11,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"296"},{"marker_id":"M0386","category_cn":"内分泌与生殖","label":"Dopamine","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"48"},{"marker_id":"M0409","category_cn":"内分泌与生殖","label":"Epinephrine (adrenalin)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"43"},{"marker_id":"M0414","category_cn":"内分泌与生殖","label":"Erythropoietin","tier":"分析物／抗原／病原体标签","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"428"},{"marker_id":"M0416","category_cn":"内分泌与生殖","label":"Estradiol","tier":"分析物／抗原／病原体标签","n_510k":34,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"25"},{"marker_id":"M0417","category_cn":"内分泌与生殖","label":"Estriol, total","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"509"},{"marker_id":"M0418","category_cn":"内分泌与生殖","label":"Estriol, unconjugated","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"431"},{"marker_id":"M0419","category_cn":"内分泌与生殖","label":"Estrone","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"602"},{"marker_id":"M0420","category_cn":"内分泌与生殖","label":"Estrone sulfate","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"674"},{"marker_id":"M0421","category_cn":"内分泌与生殖","label":"Estrone-3 glucuronide","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"494"},{"marker_id":"M0446","category_cn":"内分泌与生殖","label":"Fern test, saliva","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"249"},{"marker_id":"M0462","category_cn":"内分泌与生殖","label":"Follicle stimulating hormone (FSH)","tier":"分析物／抗原／病原体标签","n_510k":38,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"26"},{"marker_id":"M0478","category_cn":"内分泌与生殖","label":"Gastrin","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"665"},{"marker_id":"M0487","category_cn":"内分泌与生殖","label":"Glucagon","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"753"},{"marker_id":"M0610","category_cn":"内分泌与生殖","label":"Homovanillic acid (HVA)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"601"},{"marker_id":"M0617","category_cn":"内分泌与生殖","label":"Human growth hormone (GH)","tier":"分析物／抗原／病原体标签","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"56"},{"marker_id":"M0622","category_cn":"内分泌与生殖","label":"Human placental lactogen (HPL)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"429"},{"marker_id":"M0660","category_cn":"内分泌与生殖","label":"Insulin","tier":"分析物／抗原／病原体标签","n_510k":9,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"344"},{"marker_id":"M0662","category_cn":"内分泌与生殖","label":"Insulin-like growth factor bind. protein1 (IGFBP-1)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"879"},{"marker_id":"M0663","category_cn":"内分泌与生殖","label":"Insulin-like growth factor binding protein3 (IGFBP-3)","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"543"},{"marker_id":"M0664","category_cn":"内分泌与生殖","label":"Insulin-like growth factor-1 (IGF-1)","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"638"},{"marker_id":"M0665","category_cn":"内分泌与生殖","label":"Insulin-like growth factor-II (IGF-II)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"669"},{"marker_id":"M0729","category_cn":"内分泌与生殖","label":"Luteinizing hormone (LH)","tier":"分析物／抗原／病原体标签","n_510k":32,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"27"},{"marker_id":"M0773","category_cn":"内分泌与生殖","label":"Metanephrines","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"45"},{"marker_id":"M0843","category_cn":"内分泌与生殖","label":"Norepinephrine (noradrenalin)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"44"},{"marker_id":"M0858","category_cn":"内分泌与生殖","label":"Ovulation test (LH) By visual color comparison","tier":"分析物／抗原／病原体标签","n_510k":19,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"30"},{"marker_id":"M0870","category_cn":"内分泌与生殖","label":"Parathyroid hormone - C-terminal","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"755"},{"marker_id":"M0871","category_cn":"内分泌与生殖","label":"Parathyroid hormone - intact","tier":"分析物／抗原／病原体标签","n_510k":43,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"108"},{"marker_id":"M0872","category_cn":"内分泌与生殖","label":"Parathyroid hormone - mid-molecule (PTH-M)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"752"},{"marker_id":"M0873","category_cn":"内分泌与生殖","label":"Parathyroid hormone, whole","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"201"},{"marker_id":"M0925","category_cn":"内分泌与生殖","label":"Procalcitonin (PCT)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"493"},{"marker_id":"M0926","category_cn":"内分泌与生殖","label":"Progesterone","tier":"分析物／抗原／病原体标签","n_510k":34,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"29"},{"marker_id":"M0928","category_cn":"内分泌与生殖","label":"Prolactin","tier":"分析物／抗原／病原体标签","n_510k":33,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"28"},{"marker_id":"M0966","category_cn":"内分泌与生殖","label":"Renin","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"351"},{"marker_id":"M1005","category_cn":"内分泌与生殖","label":"Serotonin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"47"},{"marker_id":"M1007","category_cn":"内分泌与生殖","label":"Sex hormone binding globulin","tier":"分析物／抗原／病原体标签","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"432"},{"marker_id":"M1040","category_cn":"内分泌与生殖","label":"T uptake (TU)","tier":"分析物／抗原／病原体标签","n_510k":22,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"64"},{"marker_id":"M1046","category_cn":"内分泌与生殖","label":"Testosterone","tier":"分析物／抗原／病原体标签","n_510k":37,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"156"},{"marker_id":"M1047","category_cn":"内分泌与生殖","label":"Testosterone, free","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"192"},{"marker_id":"M1056","category_cn":"内分泌与生殖","label":"Thyroid stimulating hormone (TSH)","tier":"分析物／抗原／病原体标签","n_510k":52,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"209"},{"marker_id":"M1057","category_cn":"内分泌与生殖","label":"Thyroid stimulating hormone (TSH) (neonatal)","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"203"},{"marker_id":"M1058","category_cn":"内分泌与生殖","label":"Thyroid stimulating hormone (TSH) third generation","tier":"组合／谱／比值：成员待展开","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"472"},{"marker_id":"M1059","category_cn":"内分泌与生殖","label":"Thyroid stimulating hormone - high sens. (TSH-HS)","tier":"分析物／抗原／病原体标签","n_510k":14,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"259"},{"marker_id":"M1060","category_cn":"内分泌与生殖","label":"Thyroxine (T4)","tier":"分析物／抗原／病原体标签","n_510k":67,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"127"},{"marker_id":"M1061","category_cn":"内分泌与生殖","label":"Thyroxine (T4), neonatal","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"471"},{"marker_id":"M1062","category_cn":"内分泌与生殖","label":"Thyroxine binding globulin (TBG)","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"430"},{"marker_id":"M1063","category_cn":"内分泌与生殖","label":"Thyroxine uptake (T4U) (TU)","tier":"分析物／抗原／病原体标签","n_510k":11,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"35"},{"marker_id":"M1064","category_cn":"内分泌与生殖","label":"Thyroxine, free (FT4)","tier":"分析物／抗原／病原体标签","n_510k":54,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"240"},{"marker_id":"M1089","category_cn":"内分泌与生殖","label":"Triiodothyronine (T3)","tier":"分析物／抗原／病原体标签","n_510k":40,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"49"},{"marker_id":"M1090","category_cn":"内分泌与生殖","label":"Triiodothyronine uptake (T3U) (TU)","tier":"分析物／抗原／病原体标签","n_510k":23,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"360"},{"marker_id":"M1091","category_cn":"内分泌与生殖","label":"Triiodothyronine, free (FT3)","tier":"分析物／抗原／病原体标签","n_510k":24,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"63"},{"marker_id":"M1115","category_cn":"内分泌与生殖","label":"Urine hCG by visual color comparison tests","tier":"分析物／抗原／病原体标签","n_510k":238,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"125"},{"marker_id":"M1139","category_cn":"内分泌与生殖","label":"Vanillylmandelic acid (VMA)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"388"},{"marker_id":"M0515","category_cn":"内分泌与生殖","label":"hCG beta serum, quantitative - extended range","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"435"},{"marker_id":"M0520","category_cn":"内分泌与生殖","label":"hCG, Intact, serum, quantitative","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"400"},{"marker_id":"M0523","category_cn":"内分泌与生殖","label":"hCG, Urine","tier":"分析物／抗原／病原体标签","n_510k":44,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"370"},{"marker_id":"M0516","category_cn":"内分泌与生殖","label":"hCG, beta, serum, quantitative","tier":"分析物／抗原／病原体标签","n_510k":40,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"251"},{"marker_id":"M0517","category_cn":"内分泌与生殖","label":"hCG, beta, whole blood, quantitative","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1030"},{"marker_id":"M0518","category_cn":"内分泌与生殖","label":"hCG, blood, qualitative","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"441"},{"marker_id":"M0519","category_cn":"内分泌与生殖","label":"hCG, hyperglycosylated","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"365"},{"marker_id":"M0521","category_cn":"内分泌与生殖","label":"hCG, serum, qualitative","tier":"分析物／抗原／病原体标签","n_510k":66,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"261"},{"marker_id":"M0522","category_cn":"内分泌与生殖","label":"hCG, total, serum, quantitative","tier":"分析物／抗原／病原体标签","n_510k":23,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"241"},{"marker_id":"M0524","category_cn":"内分泌与生殖","label":"hCG, urine, quantitative","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"596"},{"marker_id":"M0525","category_cn":"内分泌与生殖","label":"hCG, whole blood, qualitative","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"477"},{"marker_id":"M0809","category_cn":"分枝杆菌","label":"Mycobacteria","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":2,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"78"},{"marker_id":"M0810","category_cn":"分枝杆菌","label":"Mycobacterium avium","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"833"},{"marker_id":"M0811","category_cn":"分枝杆菌","label":"Mycobacterium avium complex","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"626"},{"marker_id":"M0812","category_cn":"分枝杆菌","label":"Mycobacterium gordonae","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"835"},{"marker_id":"M0813","category_cn":"分枝杆菌","label":"Mycobacterium intracellulare","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"834"},{"marker_id":"M0814","category_cn":"分枝杆菌","label":"Mycobacterium kansasii","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"627"},{"marker_id":"M0815","category_cn":"分枝杆菌","label":"Mycobacterium tuberculosis complex","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"179"},{"marker_id":"M0024","category_cn":"寄生虫","label":"Acanthamoeba","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"661"},{"marker_id":"M0201","category_cn":"寄生虫","label":"Babesia sp. nucleic acids","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1100"},{"marker_id":"M0234","category_cn":"寄生虫","label":"Blood, tissue \\& intestinal parasites","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"780"},{"marker_id":"M0350","category_cn":"寄生虫","label":"Cryptosporidium","tier":"分析物／抗原／病原体标签","n_510k":13,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"446"},{"marker_id":"M0399","category_cn":"寄生虫","label":"Entamoeba histolytica","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"599"},{"marker_id":"M0401","category_cn":"寄生虫","label":"Enterobius vermicularis","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"781"},{"marker_id":"M0480","category_cn":"寄生虫","label":"Gastrointestinal Panel Parasitology","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1189"},{"marker_id":"M0484","category_cn":"寄生虫","label":"Giardia lamblia","tier":"分析物／抗原／病原体标签","n_510k":16,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"396"},{"marker_id":"M0667","category_cn":"寄生虫","label":"Intestinal parasites","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"784"},{"marker_id":"M0762","category_cn":"寄生虫","label":"Malarial parasite","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"733"},{"marker_id":"M0786","category_cn":"寄生虫","label":"Microorganisms in whole blood","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1213; 1216; 1217"},{"marker_id":"M0790","category_cn":"寄生虫","label":"Microsporidia","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"663"},{"marker_id":"M0901","category_cn":"寄生虫","label":"Plasmodium antigens (malaria)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"883"},{"marker_id":"M0912","category_cn":"寄生虫","label":"Pneumocystis","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"534"},{"marker_id":"M1000","category_cn":"寄生虫","label":"Scabies","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"831"},{"marker_id":"M1086","category_cn":"寄生虫","label":"Trichomonas","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"391"},{"marker_id":"M0544","category_cn":"尿液分析","label":"Hemoglobin, Urine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"604"},{"marker_id":"M0716","category_cn":"尿液分析","label":"Leukocyte esterase, urinary","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"423"},{"marker_id":"M1074","category_cn":"尿液分析","label":"Total solids (specific gravity)","tier":"分析物／抗原／病原体标签","n_510k":13,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"55"},{"marker_id":"M1112","category_cn":"尿液分析","label":"Urinary protein, qualitative","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"448"},{"marker_id":"M1113","category_cn":"尿液分析","label":"Urinary sediment microscopic elements","tier":"功能／计数／检测对象组","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"93"},{"marker_id":"M1114","category_cn":"尿液分析","label":"Urine dipstick or tablet analytes, nonautomated","tier":"分析物／抗原／病原体标签","n_510k":37,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"186"},{"marker_id":"M1116","category_cn":"尿液分析","label":"Urine particle analysis","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1129"},{"marker_id":"M1126","category_cn":"尿液分析","label":"Urine qualitative dipstick Ph","tier":"分析物／抗原／病原体标签","n_510k":51,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"269"},{"marker_id":"M1117","category_cn":"尿液分析","label":"Urine qualitative dipstick ascorbic acid","tier":"分析物／抗原／病原体标签","n_510k":20,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"367"},{"marker_id":"M1118","category_cn":"尿液分析","label":"Urine qualitative dipstick bilirubin","tier":"分析物／抗原／病原体标签","n_510k":50,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"264"},{"marker_id":"M1119","category_cn":"尿液分析","label":"Urine qualitative dipstick blood","tier":"分析物／抗原／病原体标签","n_510k":52,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"265"},{"marker_id":"M1120","category_cn":"尿液分析","label":"Urine qualitative dipstick chemistries","tier":"分析物／抗原／病原体标签","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"2"},{"marker_id":"M1121","category_cn":"尿液分析","label":"Urine qualitative dipstick creatinine","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"330"},{"marker_id":"M1122","category_cn":"尿液分析","label":"Urine qualitative dipstick glucose","tier":"分析物／抗原／病原体标签","n_510k":54,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"266"},{"marker_id":"M1123","category_cn":"尿液分析","label":"Urine qualitative dipstick ketone","tier":"分析物／抗原／病原体标签","n_510k":52,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1"},{"marker_id":"M1124","category_cn":"尿液分析","label":"Urine qualitative dipstick leukocytes","tier":"分析物／抗原／病原体标签","n_510k":52,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"267"},{"marker_id":"M1125","category_cn":"尿液分析","label":"Urine qualitative dipstick nitrite","tier":"分析物／抗原／病原体标签","n_510k":53,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"268"},{"marker_id":"M1127","category_cn":"尿液分析","label":"Urine qualitative dipstick protein","tier":"分析物／抗原／病原体标签","n_510k":54,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"270"},{"marker_id":"M1128","category_cn":"尿液分析","label":"Urine qualitative dipstick specific gravity","tier":"分析物／抗原／病原体标签","n_510k":47,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"293"},{"marker_id":"M1129","category_cn":"尿液分析","label":"Urine qualitative dipstick urobilinogen","tier":"分析物／抗原／病原体标签","n_510k":49,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"271"},{"marker_id":"M1083","category_cn":"梅毒血清学","label":"Treponema pallidum (syphilis) antibodies","tier":"抗体／免疫反应性","n_510k":7,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"873"},{"marker_id":"M1084","category_cn":"梅毒血清学","label":"Treponema pallidum antibodies (includes reagin)","tier":"抗体／免疫反应性","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"61"},{"marker_id":"M0014","category_cn":"毒理与治疗药物监测","label":"6-Acetylmorphine","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1086"},{"marker_id":"M0025","category_cn":"毒理与治疗药物监测","label":"Acetaminophen","tier":"分析物／抗原／病原体标签","n_510k":40,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"106"},{"marker_id":"M0027","category_cn":"毒理与治疗药物监测","label":"Acetylcholine/choline","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"743"},{"marker_id":"M0037","category_cn":"毒理与治疗药物监测","label":"Adalimumab","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1259"},{"marker_id":"M0065","category_cn":"毒理与治疗药物监测","label":"Alcohol, saliva","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"252"},{"marker_id":"M0090","category_cn":"毒理与治疗药物监测","label":"Amikacin","tier":"分析物／抗原／病原体标签","n_510k":13,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"262"},{"marker_id":"M0093","category_cn":"毒理与治疗药物监测","label":"Aminoglycosides","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"708"},{"marker_id":"M0096","category_cn":"毒理与治疗药物监测","label":"Amphetamines","tier":"分析物／抗原／病原体标签","n_510k":226,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"41"},{"marker_id":"M0205","category_cn":"毒理与治疗药物监测","label":"Barbiturates","tier":"分析物／抗原／病原体标签","n_510k":169,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"103"},{"marker_id":"M0208","category_cn":"毒理与治疗药物监测","label":"Benzodiazepines","tier":"分析物／抗原／病原体标签","n_510k":180,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"101"},{"marker_id":"M0242","category_cn":"毒理与治疗药物监测","label":"Buprenorphine","tier":"分析物／抗原／病原体标签","n_510k":25,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"895"},{"marker_id":"M0247","category_cn":"毒理与治疗药物监测","label":"Caffeine","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"260"},{"marker_id":"M0259","category_cn":"毒理与治疗药物监测","label":"Cannabinoids (THC)","tier":"分析物／抗原／病原体标签","n_510k":254,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"84"},{"marker_id":"M0261","category_cn":"毒理与治疗药物监测","label":"Carbamazepine","tier":"分析物／抗原／病原体标签","n_510k":56,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"173"},{"marker_id":"M0262","category_cn":"毒理与治疗药物监测","label":"Carbamazepine, free","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"710"},{"marker_id":"M0265","category_cn":"毒理与治疗药物监测","label":"Carboxyhemoglobin","tier":"分析物／抗原／病原体标签","n_510k":21,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"433"},{"marker_id":"M0282","category_cn":"毒理与治疗药物监测","label":"Chloramphenicol","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"746"},{"marker_id":"M0304","category_cn":"毒理与治疗药物监测","label":"Clozapine","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1206"},{"marker_id":"M0309","category_cn":"毒理与治疗药物监测","label":"Cocaine metabolites","tier":"分析物／抗原／病原体标签","n_510k":272,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"86"},{"marker_id":"M0332","category_cn":"毒理与治疗药物监测","label":"Cotinine","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"455"},{"marker_id":"M0353","category_cn":"毒理与治疗药物监测","label":"Cyclosporine","tier":"分析物／抗原／病原体标签","n_510k":13,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"77"},{"marker_id":"M0358","category_cn":"毒理与治疗药物监测","label":"Cytochrome P450 2C19 (CYP2C19) genotype","tier":"遗传／核酸／分型","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"491"},{"marker_id":"M0359","category_cn":"毒理与治疗药物监测","label":"Cytochrome P450 2C9 (CYP2C9) genotype","tier":"遗传／核酸／分型","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"889"},{"marker_id":"M0360","category_cn":"毒理与治疗药物监测","label":"Cytochrome P450 2D6 (CYP2D6) genotype","tier":"遗传／核酸／分型","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"492"},{"marker_id":"M0361","category_cn":"毒理与治疗药物监测","label":"Cytochrome P450 3A5 (CYP3A5) genotype","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1123"},{"marker_id":"M0375","category_cn":"毒理与治疗药物监测","label":"Digitoxin","tier":"分析物／抗原／病原体标签","n_510k":18,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"239"},{"marker_id":"M0376","category_cn":"毒理与治疗药物监测","label":"Digoxin","tier":"分析物／抗原／病原体标签","n_510k":70,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"238"},{"marker_id":"M0377","category_cn":"毒理与治疗药物监测","label":"Dihydropyrimidine dehydrogenase (DPYD) genotype","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1125"},{"marker_id":"M0381","category_cn":"毒理与治疗药物监测","label":"Disopyramide","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"382"},{"marker_id":"M0388","category_cn":"毒理与治疗药物监测","label":"Drugs of abuse","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"621"},{"marker_id":"M0395","category_cn":"毒理与治疗药物监测","label":"EDDP (methadone metabolite)","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"236"},{"marker_id":"M0422","category_cn":"毒理与治疗药物监测","label":"Ethanol (alcohol)","tier":"分析物／抗原／病原体标签","n_510k":58,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"88"},{"marker_id":"M0423","category_cn":"毒理与治疗药物监测","label":"Ethanol (alcohol), whole blood","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"511"},{"marker_id":"M0425","category_cn":"毒理与治疗药物监测","label":"Ethosuximide","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"386"},{"marker_id":"M0426","category_cn":"毒理与治疗药物监测","label":"Ethylene glycol","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"798"},{"marker_id":"M0427","category_cn":"毒理与治疗药物监测","label":"Everolimus","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"965"},{"marker_id":"M0445","category_cn":"毒理与治疗药物监测","label":"Fentanyl","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"751"},{"marker_id":"M0456","category_cn":"毒理与治疗药物监测","label":"Flecainide","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"712"},{"marker_id":"M0469","category_cn":"毒理与治疗药物监测","label":"Gabapentin","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"963"},{"marker_id":"M0483","category_cn":"毒理与治疗药物监测","label":"Gentamicin","tier":"分析物／抗原／病原体标签","n_510k":50,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"190"},{"marker_id":"M0576","category_cn":"毒理与治疗药物监测","label":"Histamine","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"745"},{"marker_id":"M0623","category_cn":"毒理与治疗药物监测","label":"Hydrocodone","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1284"},{"marker_id":"M0649","category_cn":"毒理与治疗药物监测","label":"Infliximab","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1260"},{"marker_id":"M0678","category_cn":"毒理与治疗药物监测","label":"Isonicotinic acid","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"537"},{"marker_id":"M0681","category_cn":"毒理与治疗药物监测","label":"Kanamycin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"720"},{"marker_id":"M0690","category_cn":"毒理与治疗药物监测","label":"Lacosamide","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1234"},{"marker_id":"M0701","category_cn":"毒理与治疗药物监测","label":"Lead, blood","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"676"},{"marker_id":"M0719","category_cn":"毒理与治疗药物监测","label":"Levetiracetam","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"947"},{"marker_id":"M0721","category_cn":"毒理与治疗药物监测","label":"Lidocaine","tier":"分析物／抗原／病原体标签","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"302"},{"marker_id":"M0727","category_cn":"毒理与治疗药物监测","label":"Lithium","tier":"分析物／抗原／病原体标签","n_510k":48,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"258"},{"marker_id":"M0756","category_cn":"毒理与治疗药物监测","label":"Lysergic acid diethylamide (LSD)","tier":"分析物／抗原／病原体标签","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"227"},{"marker_id":"M0769","category_cn":"毒理与治疗药物监测","label":"Meprobamate","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1101"},{"marker_id":"M0774","category_cn":"毒理与治疗药物监测","label":"Methadone","tier":"分析物／抗原／病原体标签","n_510k":139,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"90"},{"marker_id":"M0775","category_cn":"毒理与治疗药物监测","label":"Methadone metabolite (EDDP)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"927"},{"marker_id":"M0776","category_cn":"毒理与治疗药物监测","label":"Methamphetamine/amphetamine","tier":"分析物／抗原／病原体标签","n_510k":29,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"92"},{"marker_id":"M0777","category_cn":"毒理与治疗药物监测","label":"Methamphetamines","tier":"分析物／抗原／病原体标签","n_510k":180,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"100"},{"marker_id":"M0778","category_cn":"毒理与治疗药物监测","label":"Methaqualone","tier":"分析物／抗原／病原体标签","n_510k":20,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"89"},{"marker_id":"M0781","category_cn":"毒理与治疗药物监测","label":"Methotrexate","tier":"分析物／抗原／病原体标签","n_510k":9,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"263"},{"marker_id":"M0782","category_cn":"毒理与治疗药物监测","label":"Methylenedioxymethamphetamine (MDMA)","tier":"分析物／抗原／病原体标签","n_510k":66,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"256"},{"marker_id":"M0802","category_cn":"毒理与治疗药物监测","label":"Morphine","tier":"分析物／抗原／病原体标签","n_510k":79,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"143"},{"marker_id":"M0816","category_cn":"毒理与治疗药物监测","label":"Mycophenolic acid","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"880"},{"marker_id":"M0823","category_cn":"毒理与治疗药物监测","label":"N-acetylprocainamide (NAPA)","tier":"分析物／抗原／病原体标签","n_510k":22,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"303"},{"marker_id":"M0835","category_cn":"毒理与治疗药物监测","label":"Netilmycin","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"489"},{"marker_id":"M0837","category_cn":"毒理与治疗药物监测","label":"Nicotine and/or metabolites","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"414"},{"marker_id":"M0844","category_cn":"毒理与治疗药物监测","label":"Norfentanyl","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1134"},{"marker_id":"M0846","category_cn":"毒理与治疗药物监测","label":"Nortriptyline","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1199"},{"marker_id":"M0849","category_cn":"毒理与治疗药物监测","label":"Opiates","tier":"分析物／抗原／病原体标签","n_510k":232,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"87"},{"marker_id":"M0850","category_cn":"毒理与治疗药物监测","label":"Opioid Use Disorder Risk Score","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1262"},{"marker_id":"M0860","category_cn":"毒理与治疗药物监测","label":"Oxazepam","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1201"},{"marker_id":"M0861","category_cn":"毒理与治疗药物监测","label":"Oxcarbazepine Metabolite","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1052"},{"marker_id":"M0862","category_cn":"毒理与治疗药物监测","label":"Oxycodone","tier":"分析物／抗原／病原体标签","n_510k":63,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"285"},{"marker_id":"M0881","category_cn":"毒理与治疗药物监测","label":"Phencyclidine (PCP)","tier":"分析物／抗原／病原体标签","n_510k":206,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"85"},{"marker_id":"M0882","category_cn":"毒理与治疗药物监测","label":"Phenobarbital","tier":"分析物／抗原／病原体标签","n_510k":55,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"229"},{"marker_id":"M0884","category_cn":"毒理与治疗药物监测","label":"Phenytoin","tier":"分析物／抗原／病原体标签","n_510k":54,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"198"},{"marker_id":"M0885","category_cn":"毒理与治疗药物监测","label":"Phenytoin, free","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"304"},{"marker_id":"M0897","category_cn":"毒理与治疗药物监测","label":"Placental growth factor (PlGF)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1244"},{"marker_id":"M0911","category_cn":"毒理与治疗药物监测","label":"Plazomicin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1141"},{"marker_id":"M0921","category_cn":"毒理与治疗药物监测","label":"Pregnanediol Glucuronide","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1205"},{"marker_id":"M0923","category_cn":"毒理与治疗药物监测","label":"Primidone","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"305"},{"marker_id":"M0924","category_cn":"毒理与治疗药物监测","label":"Procainamide","tier":"分析物／抗原／病原体标签","n_510k":23,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"306"},{"marker_id":"M0931","category_cn":"毒理与治疗药物监测","label":"Propoxyphene","tier":"分析物／抗原／病原体标签","n_510k":64,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"91"},{"marker_id":"M0958","category_cn":"毒理与治疗药物监测","label":"Quinidine","tier":"分析物／抗原／病原体标签","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"174"},{"marker_id":"M0994","category_cn":"毒理与治疗药物监测","label":"Salicylates","tier":"分析物／抗原／病原体标签","n_510k":43,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"244"},{"marker_id":"M1002","category_cn":"毒理与治疗药物监测","label":"Secobarbital","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1200"},{"marker_id":"M1009","category_cn":"毒理与治疗药物监测","label":"Sirolimus","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"839"},{"marker_id":"M1010","category_cn":"毒理与治疗药物监测","label":"Sisomicin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"726"},{"marker_id":"M1013","category_cn":"毒理与治疗药物监测","label":"Soluble fms-like tyrosine kinase-1 (sFlt-1)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1245"},{"marker_id":"M1015","category_cn":"毒理与治疗药物监测","label":"Solute carrier organic anion transporter family member 1B1 (SLCO1B1) genotype","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1124"},{"marker_id":"M1033","category_cn":"毒理与治疗药物监测","label":"Streptomycin","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"723"},{"marker_id":"M1042","category_cn":"毒理与治疗药物监测","label":"Tacrolimus","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"704"},{"marker_id":"M1048","category_cn":"毒理与治疗药物监测","label":"Theophylline","tier":"分析物／抗原／病原体标签","n_510k":69,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"189"},{"marker_id":"M1049","category_cn":"毒理与治疗药物监测","label":"Thiopurine methyltransferase (TPMT) genotype","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1126"},{"marker_id":"M1070","category_cn":"毒理与治疗药物监测","label":"Tobramycin","tier":"分析物／抗原／病原体标签","n_510k":40,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"191"},{"marker_id":"M1071","category_cn":"毒理与治疗药物监测","label":"Topiramate","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"672"},{"marker_id":"M1077","category_cn":"毒理与治疗药物监测","label":"Tramadol","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1048"},{"marker_id":"M1087","category_cn":"毒理与治疗药物监测","label":"Tricyclic antidepressants","tier":"分析物／抗原／病原体标签","n_510k":83,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"246"},{"marker_id":"M1102","category_cn":"毒理与治疗药物监测","label":"UDP glucuronosyltransferase 1A1 (UGT1A1) genotype","tier":"遗传／核酸／分型","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"852"},{"marker_id":"M1135","category_cn":"毒理与治疗药物监测","label":"Valproic acid","tier":"分析物／抗原／病原体标签","n_510k":53,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"232"},{"marker_id":"M1136","category_cn":"毒理与治疗药物监测","label":"Valproic acid, free","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"300"},{"marker_id":"M1137","category_cn":"毒理与治疗药物监测","label":"Vancomycin","tier":"分析物／抗原／病原体标签","n_510k":37,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"195"},{"marker_id":"M1155","category_cn":"毒理与治疗药物监测","label":"Voriconazole","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1076"},{"marker_id":"M1177","category_cn":"毒理与治疗药物监测","label":"Zonisamide","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"857"},{"marker_id":"M0698","category_cn":"毒理与治疗药物监测","label":"lamotrigine","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"875"},{"marker_id":"M0043","category_cn":"病毒","label":"Adenovirus","tier":"分析物／抗原／病原体标签","n_510k":9,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"546"},{"marker_id":"M0227","category_cn":"病毒","label":"BK Virus DNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1211"},{"marker_id":"M0335","category_cn":"病毒","label":"Coxsackie A24 Virus","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"606"},{"marker_id":"M0336","category_cn":"病毒","label":"Coxsackie A9 Virus","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"605"},{"marker_id":"M0337","category_cn":"病毒","label":"Coxsackie B1 Virus","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"608"},{"marker_id":"M0338","category_cn":"病毒","label":"Coxsackie B2 Virus","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"610"},{"marker_id":"M0339","category_cn":"病毒","label":"Coxsackie B3 Virus","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"609"},{"marker_id":"M0340","category_cn":"病毒","label":"Coxsackie B4 Virus","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"611"},{"marker_id":"M0341","category_cn":"病毒","label":"Coxsackie B5 virus","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"619"},{"marker_id":"M0342","category_cn":"病毒","label":"Coxsackie B6 Virus","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"612"},{"marker_id":"M0363","category_cn":"病毒","label":"Cytomegalovirus","tier":"分析物／抗原／病原体标签","n_510k":14,"n_denovo":1,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"98"},{"marker_id":"M0393","category_cn":"病毒","label":"EBV (Epstein-Barr Virus) DNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1210"},{"marker_id":"M0392","category_cn":"病毒","label":"Ebola virus antigen","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1198"},{"marker_id":"M0404","category_cn":"病毒","label":"Enterovirus 70","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"617"},{"marker_id":"M0405","category_cn":"病毒","label":"Enterovirus 71","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"618"},{"marker_id":"M0406","category_cn":"病毒","label":"Enterovirus RNA","tier":"遗传／核酸／分型","n_510k":1,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"925"},{"marker_id":"M0481","category_cn":"病毒","label":"Gastrointestinal Panel Virology","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1133"},{"marker_id":"M0585","category_cn":"病毒","label":"HIV-1 RNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"32"},{"marker_id":"M0586","category_cn":"病毒","label":"HIV-2 RNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1197"},{"marker_id":"M0558","category_cn":"病毒","label":"Hepatitis B DNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"972"},{"marker_id":"M0563","category_cn":"病毒","label":"Hepatitis C RNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":2,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"960"},{"marker_id":"M0568","category_cn":"病毒","label":"Herpes simplex","tier":"分析物／抗原／病原体标签","n_510k":25,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"463"},{"marker_id":"M0569","category_cn":"病毒","label":"Herpes simplex (HSV 1) DNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1015"},{"marker_id":"M0570","category_cn":"病毒","label":"Herpes simplex (HSV 1) mRNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1077"},{"marker_id":"M0571","category_cn":"病毒","label":"Herpes simplex (HSV 2) DNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1016"},{"marker_id":"M0572","category_cn":"病毒","label":"Herpes simplex (HSV 2) mRNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1078"},{"marker_id":"M0574","category_cn":"病毒","label":"Herpetic inclusion bodies for herpes","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"826"},{"marker_id":"M0612","category_cn":"病毒","label":"Host biomarker proteins in blood (Virology)","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1254"},{"marker_id":"M0620","category_cn":"病毒","label":"Human metapneumovirus (HMPV)","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"932"},{"marker_id":"M0621","category_cn":"病毒","label":"Human papillomavirus (HPV)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":5,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"529"},{"marker_id":"M0629","category_cn":"病毒","label":"IgM antibody to hepatitis A virus","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"933"},{"marker_id":"M0650","category_cn":"病毒","label":"Influenza A","tier":"分析物／抗原／病原体标签","n_510k":16,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"286"},{"marker_id":"M0652","category_cn":"病毒","label":"Influenza A/2009 H1N1","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"953"},{"marker_id":"M0653","category_cn":"病毒","label":"Influenza A/B","tier":"组合／谱／比值：成员待展开","n_510k":43,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"280"},{"marker_id":"M0654","category_cn":"病毒","label":"Influenza A/H1 virus","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"939"},{"marker_id":"M0655","category_cn":"病毒","label":"Influenza A/H3 virus","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"940"},{"marker_id":"M0656","category_cn":"病毒","label":"Influenza A/H5 virus, (asian lineage)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"858"},{"marker_id":"M0657","category_cn":"病毒","label":"Influenza B","tier":"分析物／抗原／病原体标签","n_510k":13,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"462"},{"marker_id":"M0680","category_cn":"病毒","label":"JCV antibodies","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"998"},{"marker_id":"M0767","category_cn":"病毒","label":"Meningitis/ Encephalitis Panel","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1270"},{"marker_id":"M0842","category_cn":"病毒","label":"Non-variola orthopoxvirus","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1113"},{"marker_id":"M0845","category_cn":"病毒","label":"Norovirus","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"966"},{"marker_id":"M0866","category_cn":"病毒","label":"Parainfluenza 1","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"518"},{"marker_id":"M0867","category_cn":"病毒","label":"Parainfluenza 2","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"519"},{"marker_id":"M0868","category_cn":"病毒","label":"Parainfluenza 3","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"520"},{"marker_id":"M0869","category_cn":"病毒","label":"Parainfluenza 4","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"639"},{"marker_id":"M0874","category_cn":"病毒","label":"Parvovirus B19 antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1266"},{"marker_id":"M0914","category_cn":"病毒","label":"Poliovirus 1","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"615"},{"marker_id":"M0915","category_cn":"病毒","label":"Poliovirus 2","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"616"},{"marker_id":"M0916","category_cn":"病毒","label":"Poliovirus 3","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"614"},{"marker_id":"M0990","category_cn":"病毒","label":"RNA host-response biomarkers extracted directly from whole blood","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1274"},{"marker_id":"M0970","category_cn":"病毒","label":"Respiratory syncytial virus","tier":"分析物／抗原／病原体标签","n_510k":27,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"353"},{"marker_id":"M0972","category_cn":"病毒","label":"Respiratory viruses","tier":"分析物／抗原／病原体标签","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"427"},{"marker_id":"M0991","category_cn":"病毒","label":"Rotavirus","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"366"},{"marker_id":"M0997","category_cn":"病毒","label":"SARS-CoV-2","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1218"},{"marker_id":"M0998","category_cn":"病毒","label":"SARS-CoV-2 and other Respiratory viruses","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1219"},{"marker_id":"M1141","category_cn":"病毒","label":"Varicella-zoster virus DNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1261"},{"marker_id":"M1142","category_cn":"病毒","label":"Varicella-zoster viruses","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"625"},{"marker_id":"M1143","category_cn":"病毒","label":"Variola virus","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1063"},{"marker_id":"M1145","category_cn":"病毒","label":"Viral Biothreat Agents Panel","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1066"},{"marker_id":"M1146","category_cn":"病毒","label":"Viruses","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"788"},{"marker_id":"M1156","category_cn":"病毒","label":"West nile virus","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"369"},{"marker_id":"M1157","category_cn":"病毒","label":"West nile virus RNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"865"},{"marker_id":"M1173","category_cn":"病毒","label":"Zika virus","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1096"},{"marker_id":"M0613","category_cn":"病毒","label":"host biomarker proteins in serum","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1222; 1223; 1233"},{"marker_id":"M1204","category_cn":"病理与分子肿瘤","label":"ACVR2A, BTBD7, DIDO1, MRE11, RYR3, SEC31A and SULF2","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0207","category_cn":"病理与分子肿瘤","label":"BCR-ABL","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1050"},{"marker_id":"M0240","category_cn":"病理与分子肿瘤","label":"BRAF V600E protein","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1092"},{"marker_id":"M0241","category_cn":"病理与分子肿瘤","label":"BRCA mutations","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":1,"n_pma":13,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1029"},{"marker_id":"M1203","category_cn":"病理与分子肿瘤","label":"BRCA1, BRCA2 and ATM","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0235","category_cn":"病理与分子肿瘤","label":"Bloom syndrome (BLM) gene mutations","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1028"},{"marker_id":"M0272","category_cn":"病理与分子肿瘤","label":"CD30","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1102"},{"marker_id":"M1182","category_cn":"病理与分子肿瘤","label":"Circulating tumor DNA (ctDNA) molecular residual disease (MRD)","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1196","category_cn":"病理与分子肿瘤","label":"Deficient mismatch repair (dMMR) proteins","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":5,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1184","category_cn":"病理与分子肿瘤","label":"EGFR protein expression","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":2,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1179","category_cn":"病理与分子肿瘤","label":"ESR1","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":4,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0428","category_cn":"病理与分子肿瘤","label":"EZH2 Mutations","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1208"},{"marker_id":"M1186","category_cn":"病理与分子肿瘤","label":"FGFR2","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1194","category_cn":"病理与分子肿瘤","label":"FGFR3","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0457","category_cn":"病理与分子肿瘤","label":"FLT3 mutation","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":3,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1075"},{"marker_id":"M0458","category_cn":"病理与分子肿瘤","label":"FMR1 CGG repeats (fragile X)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1204"},{"marker_id":"M1195","category_cn":"病理与分子肿瘤","label":"FOLR1","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0454","category_cn":"病理与分子肿瘤","label":"Fibroblast growth factor receptors","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1140"},{"marker_id":"M1200","category_cn":"病理与分子肿瘤","label":"HLA","tier":"CDx标志物／组合（不展开成员）","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1180","category_cn":"病理与分子肿瘤","label":"Homologous recombination repair (HRR) genes","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":3,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0626","category_cn":"病理与分子肿瘤","label":"IDH1 mutation","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":4,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1108"},{"marker_id":"M1202","category_cn":"病理与分子肿瘤","label":"IDH1, IDH2","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0627","category_cn":"病理与分子肿瘤","label":"IDH2 mutation","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1084"},{"marker_id":"M0632","category_cn":"病理与分子肿瘤","label":"Immunoglobulin receptor gene rearrangement or translocation in genomic DNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1114"},{"marker_id":"M0679","category_cn":"病理与分子肿瘤","label":"JAK2 mutation","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1068"},{"marker_id":"M0689","category_cn":"病理与分子肿瘤","label":"KIT mutation","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1046"},{"marker_id":"M1206","category_cn":"病理与分子肿瘤","label":"KMT2A","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1185","category_cn":"病理与分子肿瘤","label":"Liver iron concentration imaging","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0772","category_cn":"病理与分子肿瘤","label":"MET (hepatocyte growth factor receptor)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":5,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1278"},{"marker_id":"M0808","category_cn":"病理与分子肿瘤","label":"MUTYH gene","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1137"},{"marker_id":"M1201","category_cn":"病理与分子肿瘤","label":"Melanoma-associated antigen 4 (MAGE-A4)","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0789","category_cn":"病理与分子肿瘤","label":"Microsatellite instability biomarker","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":3,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1220"},{"marker_id":"M0791","category_cn":"病理与分子肿瘤","label":"Mismatch repair protein MLH1","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1089"},{"marker_id":"M0792","category_cn":"病理与分子肿瘤","label":"Mismatch repair protein MSH2","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1088"},{"marker_id":"M0793","category_cn":"病理与分子肿瘤","label":"Mismatch repair protein MSH6","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1090"},{"marker_id":"M0794","category_cn":"病理与分子肿瘤","label":"Mismatch repair protein PMS2","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1091"},{"marker_id":"M0796","category_cn":"病理与分子肿瘤","label":"Molecular markers for colorectal cancer screening","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":2,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1024"},{"marker_id":"M1178","category_cn":"病理与分子肿瘤","label":"Myriad HRD","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":2,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1188","category_cn":"病理与分子肿瘤","label":"NTRK1, NTRK2 and NTRK3","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":4,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0876","category_cn":"病理与分子肿瘤","label":"PD-L1, programmed death ligand 1","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":16,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1036"},{"marker_id":"M1183","category_cn":"病理与分子肿瘤","label":"PDGFRA","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0877","category_cn":"病理与分子肿瘤","label":"PDGFRA (Platelet-derived growth factor receptor A)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1251"},{"marker_id":"M0878","category_cn":"病理与分子肿瘤","label":"PDGFRB","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1045"},{"marker_id":"M0894","category_cn":"病理与分子肿瘤","label":"PIK3CA (phosphatidylinositol-3-kinase catalytic subunit alpha)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":7,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1188"},{"marker_id":"M1191","category_cn":"病理与分子肿瘤","label":"PIK3CA, AKT1, and PTEN","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1193","category_cn":"病理与分子肿瘤","label":"POMC, PCSK1 and LEPR","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1181","category_cn":"病理与分子肿瘤","label":"PTEN","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1190","category_cn":"病理与分子肿瘤","label":"RET","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":4,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1189","category_cn":"病理与分子肿瘤","label":"ROS1","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":3,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1187","category_cn":"病理与分子肿瘤","label":"TMB","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1198","category_cn":"病理与分子肿瘤","label":"TP53","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1044","category_cn":"病理与分子肿瘤","label":"Targeted Somatic Mutation Panel","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1079"},{"marker_id":"M1165","category_cn":"病理与分子肿瘤","label":"Whole slide images of tissue slides","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1264"},{"marker_id":"M0302","category_cn":"病理与分子肿瘤","label":"claudin 18 (CLDN18)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1269"},{"marker_id":"M0351","category_cn":"病理与分子肿瘤","label":"ctDNA molecular residue disease","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1291"},{"marker_id":"M1197","category_cn":"病理与分子肿瘤","label":"proficient mismatch repair (pMMR) proteins","tier":"CDx标志物／组合（不展开成员）","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M1192","category_cn":"病理与分子肿瘤","label":"t(9;21) Philadelphia chromosome","tier":"CDx标志物／组合（不展开成员）","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":null},{"marker_id":"M0179","category_cn":"真菌","label":"Antifungal","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1276"},{"marker_id":"M0196","category_cn":"真菌","label":"Aspergillus antigen","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1282"},{"marker_id":"M0197","category_cn":"真菌","label":"Aspergillus galactomannan antigen","tier":"抗体／免疫反应性","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"439"},{"marker_id":"M0214","category_cn":"真菌","label":"Beta-D-glucan","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1195"},{"marker_id":"M0230","category_cn":"真菌","label":"Blastomyces dermatitidis","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"766"},{"marker_id":"M0311","category_cn":"真菌","label":"Coccidioides immitis","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"767"},{"marker_id":"M0312","category_cn":"真菌","label":"Coccidioides spp.","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1093"},{"marker_id":"M0372","category_cn":"真菌","label":"Dermatophytes","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"724"},{"marker_id":"M0466","category_cn":"真菌","label":"Fungi","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"732"},{"marker_id":"M0467","category_cn":"真菌","label":"Fungi - fungal elements only","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"662"},{"marker_id":"M0579","category_cn":"真菌","label":"Histoplasma capsulatum","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"768"},{"marker_id":"M0766","category_cn":"真菌","label":"Meningitis /Encephalitis Panel","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1271"},{"marker_id":"M1166","category_cn":"真菌","label":"Yeast","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"515"},{"marker_id":"M1167","category_cn":"真菌","label":"Yeast, C. albicans only","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"836"},{"marker_id":"M1168","category_cn":"真菌","label":"Yeast, candida only","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"495"},{"marker_id":"M1169","category_cn":"真菌","label":"Yeast, cryptococcus","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"594"},{"marker_id":"M0131","category_cn":"组织相容性","label":"Anti-HLA antibodies","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"23"},{"marker_id":"M0587","category_cn":"组织相容性","label":"HLA Class I","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"890"},{"marker_id":"M0589","category_cn":"组织相容性","label":"HLA Class I DNA allele typing","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1145"},{"marker_id":"M0588","category_cn":"组织相容性","label":"HLA Class I antibody detection","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1143"},{"marker_id":"M0590","category_cn":"组织相容性","label":"HLA Class II","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"891"},{"marker_id":"M0592","category_cn":"组织相容性","label":"HLA Class II DNA allele typing","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1147"},{"marker_id":"M0591","category_cn":"组织相容性","label":"HLA Class II antibody detection","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1144"},{"marker_id":"M0593","category_cn":"组织相容性","label":"HLA-A","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"50"},{"marker_id":"M0594","category_cn":"组织相容性","label":"HLA-A DNA allele typing","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1149"},{"marker_id":"M0595","category_cn":"组织相容性","label":"HLA-B","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"51"},{"marker_id":"M0596","category_cn":"组织相容性","label":"HLA-B DNA allele typing","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1151"},{"marker_id":"M0597","category_cn":"组织相容性","label":"HLA-C DNA allele typing","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1153"},{"marker_id":"M0598","category_cn":"组织相容性","label":"HLA-CW","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"52"},{"marker_id":"M0599","category_cn":"组织相容性","label":"HLA-DP DNA allele typing (HLA-DPA1, HLA-DPB1)","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1193"},{"marker_id":"M0600","category_cn":"组织相容性","label":"HLA-DQ","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"53"},{"marker_id":"M0601","category_cn":"组织相容性","label":"HLA-DQ DNA allele typing (HLA-DQA1, HLA-DQB2)","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1155"},{"marker_id":"M0603","category_cn":"组织相容性","label":"HLA-DR","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"31"},{"marker_id":"M0604","category_cn":"组织相容性","label":"HLA-DR DNA allele typing (HLA-DRB1, HLA-DRB2, HLA-DRB3, HLA-DRB4, HLA-DRB5)","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1157"},{"marker_id":"M0606","category_cn":"组织相容性","label":"HNA DNA based antigen typing","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1192"},{"marker_id":"M0605","category_cn":"组织相容性","label":"HNA antibody detection","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1191"},{"marker_id":"M0410","category_cn":"细胞学","label":"Epithelial cells-cervical/vaginal (papanicolaou)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":1,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"703"},{"marker_id":"M1066","category_cn":"细胞学","label":"Tissue cell cytology","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1027"},{"marker_id":"M0327","category_cn":"细胞遗传","label":"Copy number variations in genomic DNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1014"},{"marker_id":"M0046","category_cn":"细菌与耐药","label":"Aerobic &/or anaerobic organisms-unlimited sources","tier":"功能／计数／检测对象组","n_510k":44,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"65"},{"marker_id":"M0047","category_cn":"细菌与耐药","label":"Aerobic and facultative anaerobic organisms from platelets","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"920"},{"marker_id":"M0048","category_cn":"细菌与耐药","label":"Aerobic organisms from anterior nares specimens only","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1224"},{"marker_id":"M0049","category_cn":"细菌与耐药","label":"Aerobic organisms from salivary specimens only","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"517"},{"marker_id":"M0050","category_cn":"细菌与耐药","label":"Aerobic organisms from throat specimens only","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"824"},{"marker_id":"M0051","category_cn":"细菌与耐药","label":"Aerobic organisms from urine specimens only","tier":"功能／计数／检测对象组","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"142"},{"marker_id":"M0052","category_cn":"细菌与耐药","label":"Aerobic/anaerobic organ.-other than ureth/endocerv","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"789"},{"marker_id":"M0053","category_cn":"细菌与耐药","label":"Aerobic/anaerobic organisms - endocervical","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"778"},{"marker_id":"M0054","category_cn":"细菌与耐药","label":"Aerobic/anaerobic organisms - urethral","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"779"},{"marker_id":"M0055","category_cn":"细菌与耐药","label":"Aerobic/anaerobic organisms - vaginal","tier":"功能／计数／检测对象组","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"257"},{"marker_id":"M0056","category_cn":"细菌与耐药","label":"Aerobic/anaerobic organisms and associated resistance markers","tier":"组合／谱／比值：成员待展开","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1009"},{"marker_id":"M0057","category_cn":"细菌与耐药","label":"Aerobic/anaerobic organisms from blood culture","tier":"功能／计数／检测对象组","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"994"},{"marker_id":"M0074","category_cn":"细菌与耐药","label":"Alpha defensin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1190"},{"marker_id":"M0177","category_cn":"细菌与耐药","label":"Antibiotic sensitivity","tier":"功能／计数／检测对象组","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"398"},{"marker_id":"M0180","category_cn":"细菌与耐药","label":"Antimicrobial","tier":"分析物／抗原／病原体标签","n_510k":359,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"71"},{"marker_id":"M0181","category_cn":"细菌与耐药","label":"Antimicrobial, genomic","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"358"},{"marker_id":"M0202","category_cn":"细菌与耐药","label":"Bacillus anthracis","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"289"},{"marker_id":"M0203","category_cn":"细菌与耐药","label":"Bacteria associated with bacterial vaginosis","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1057"},{"marker_id":"M0204","category_cn":"细菌与耐药","label":"Bacterial Biothreat Agents Panel","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1064"},{"marker_id":"M0237","category_cn":"细菌与耐药","label":"Bordetella pertussis/parapertussis","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"760"},{"marker_id":"M0238","category_cn":"细菌与耐药","label":"Bordetella species","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1287"},{"marker_id":"M0252","category_cn":"细菌与耐药","label":"Campylobacter","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"693"},{"marker_id":"M0268","category_cn":"细菌与耐药","label":"Catalase, urine","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"686"},{"marker_id":"M0279","category_cn":"细菌与耐药","label":"Chlamydia","tier":"分析物／抗原／病原体标签","n_510k":39,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"291"},{"marker_id":"M0303","category_cn":"细菌与耐药","label":"Clostridium difficile","tier":"分析物／抗原／病原体标签","n_510k":43,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"288"},{"marker_id":"M0333","category_cn":"细菌与耐药","label":"Coxiella burnetii (Q fever)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"969"},{"marker_id":"M0369","category_cn":"细菌与耐药","label":"Dental plaque","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"829"},{"marker_id":"M0397","category_cn":"细菌与耐药","label":"Endotoxin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"415"},{"marker_id":"M0402","category_cn":"细菌与耐药","label":"Enterococcus","tier":"分析物／抗原／病原体标签","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"640"},{"marker_id":"M0403","category_cn":"细菌与耐药","label":"Enterococcus - van A, B, C","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"948"},{"marker_id":"M0415","category_cn":"细菌与耐药","label":"Escherichia coli","tier":"分析物／抗原／病原体标签","n_510k":21,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"437"},{"marker_id":"M0463","category_cn":"细菌与耐药","label":"Francisella tularensis (tularemia)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"893"},{"marker_id":"M0475","category_cn":"细菌与耐药","label":"Gardnerella vaginalis","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"413"},{"marker_id":"M0479","category_cn":"细菌与耐药","label":"Gastrointestinal panel","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1003"},{"marker_id":"M0510","category_cn":"细菌与耐药","label":"Haemophilus","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"699"},{"marker_id":"M0511","category_cn":"细菌与耐药","label":"Haemophilus influenzae","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"373"},{"marker_id":"M0512","category_cn":"细菌与耐药","label":"Haemophilus influenzae, type a, c-f","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"761"},{"marker_id":"M0513","category_cn":"细菌与耐药","label":"Haemophilus influenzae, type b","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"649"},{"marker_id":"M0528","category_cn":"细菌与耐药","label":"Helicobacter pylori","tier":"分析物／抗原／病原体标签","n_510k":17,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"194"},{"marker_id":"M0703","category_cn":"细菌与耐药","label":"Legionella","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"600"},{"marker_id":"M0705","category_cn":"细菌与耐药","label":"Legionella pneumophilia serogroup 1 antigen","tier":"抗体／免疫反应性","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"692"},{"marker_id":"M0706","category_cn":"细菌与耐药","label":"Leishmania spp.","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"967"},{"marker_id":"M0708","category_cn":"细菌与耐药","label":"Lethal Factor","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1243"},{"marker_id":"M0726","category_cn":"细菌与耐药","label":"Listeria monocytogenes","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"769"},{"marker_id":"M0765","category_cn":"细菌与耐药","label":"MecA gene (methicillin resistant S. aureus)","tier":"遗传／核酸／分型","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"340"},{"marker_id":"M0768","category_cn":"细菌与耐药","label":"Meningitis/Encephalitis Panel","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1037"},{"marker_id":"M0797","category_cn":"细菌与耐药","label":"Molecular markers of antimicrobial resistance","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1047"},{"marker_id":"M0798","category_cn":"细菌与耐药","label":"Monocyte distribution width (MDW)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1139"},{"marker_id":"M0801","category_cn":"细菌与耐药","label":"Moraxella catarrhalis","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"655"},{"marker_id":"M0817","category_cn":"细菌与耐药","label":"Mycoplasma genitalium","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1138"},{"marker_id":"M0818","category_cn":"细菌与耐药","label":"Mycoplasma pneumoniae","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"770"},{"marker_id":"M0825","category_cn":"细菌与耐药","label":"Neisseria gonorrhoeae","tier":"分析物／抗原／病原体标签","n_510k":20,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"292"},{"marker_id":"M0826","category_cn":"细菌与耐药","label":"Neisseria meningitidis","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"762"},{"marker_id":"M0827","category_cn":"细菌与耐药","label":"Neisseria meningitidis (non-specific)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"734"},{"marker_id":"M0828","category_cn":"细菌与耐药","label":"Neisseria meningitidis, group A","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"644"},{"marker_id":"M0829","category_cn":"细菌与耐药","label":"Neisseria meningitidis, group B","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"645"},{"marker_id":"M0830","category_cn":"细菌与耐药","label":"Neisseria meningitidis, group B and E. coli K1","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"735"},{"marker_id":"M0831","category_cn":"细菌与耐药","label":"Neisseria meningitidis, group C","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"646"},{"marker_id":"M0832","category_cn":"细菌与耐药","label":"Neisseria meningitidis, group C and W135","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"736"},{"marker_id":"M0833","category_cn":"细菌与耐药","label":"Neisseria meningitidis, group W135","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"647"},{"marker_id":"M0834","category_cn":"细菌与耐药","label":"Neisseria meningitidis, group Y","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"648"},{"marker_id":"M0838","category_cn":"细菌与耐药","label":"Nisseria gonorrhoeae (urogenital or rectal)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"541"},{"marker_id":"M0865","category_cn":"细菌与耐药","label":"Pancreatic stone protein (PSP)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1268"},{"marker_id":"M0989","category_cn":"细菌与耐药","label":"RNA host response biomarkers extracted directly from whole blood","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1067"},{"marker_id":"M0969","category_cn":"细菌与耐药","label":"Respiratory Bacterial Pathogens","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1053"},{"marker_id":"M0986","category_cn":"细菌与耐药","label":"Rickettsia spp. DNA","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1083"},{"marker_id":"M0995","category_cn":"细菌与耐药","label":"Salmonella","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"507"},{"marker_id":"M1008","category_cn":"细菌与耐药","label":"Shigella","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"650"},{"marker_id":"M1022","category_cn":"细菌与耐药","label":"Staphylococcus","tier":"分析物／抗原／病原体标签","n_510k":35,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"348"},{"marker_id":"M1025","category_cn":"细菌与耐药","label":"Streptococcus pneumoniae","tier":"分析物／抗原／病原体标签","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"157"},{"marker_id":"M1027","category_cn":"细菌与耐药","label":"Streptococcus, Group A, C and G","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1056"},{"marker_id":"M1026","category_cn":"细菌与耐药","label":"Streptococcus, group A","tier":"分析物／抗原／病原体标签","n_510k":41,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"104"},{"marker_id":"M1028","category_cn":"细菌与耐药","label":"Streptococcus, group B","tier":"分析物／抗原／病原体标签","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"424"},{"marker_id":"M1029","category_cn":"细菌与耐药","label":"Streptococcus, group C","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"503"},{"marker_id":"M1030","category_cn":"细菌与耐药","label":"Streptococcus, group D","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"504"},{"marker_id":"M1031","category_cn":"细菌与耐药","label":"Streptococcus, group F","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"506"},{"marker_id":"M1032","category_cn":"细菌与耐药","label":"Streptococcus, group G","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"505"},{"marker_id":"M1082","category_cn":"细菌与耐药","label":"Treponema pallidum","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"786"},{"marker_id":"M1138","category_cn":"细菌与耐药","label":"Vancomycin resistance genes","tier":"遗传／核酸／分型","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"995"},{"marker_id":"M1144","category_cn":"细菌与耐药","label":"Vibrio cholerae","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"544"},{"marker_id":"M1150","category_cn":"细菌与耐药","label":"Volatile metabolites from microrganisms in urine only","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"347"},{"marker_id":"M1161","category_cn":"细菌与耐药","label":"White blood cells, deformability","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1242"},{"marker_id":"M1170","category_cn":"细菌与耐药","label":"Yersinia enterocolitica","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"740"},{"marker_id":"M1171","category_cn":"细菌与耐药","label":"Yersinia pestis (plague)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"892"},{"marker_id":"M0611","category_cn":"细菌与耐药","label":"host biomarker proteins in blood","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1252"},{"marker_id":"M0038","category_cn":"血液学与凝血","label":"ADAMTS13","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1263"},{"marker_id":"M0188","category_cn":"血液学与凝血","label":"APTT factor substitution","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"631"},{"marker_id":"M0030","category_cn":"血液学与凝血","label":"Activated clotting time (ACT)","tier":"功能／计数／检测对象组","n_510k":20,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"181"},{"marker_id":"M0031","category_cn":"血液学与凝血","label":"Activated factor XII (FXIIa)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"684"},{"marker_id":"M0032","category_cn":"血液学与凝血","label":"Activated partial thromboplastin time (APTT)","tier":"功能／计数／检测对象组","n_510k":77,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"228"},{"marker_id":"M0033","category_cn":"血液学与凝血","label":"Activated plasma clotting time (APCT)","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"592"},{"marker_id":"M0034","category_cn":"血液学与凝血","label":"Activated protein C (APC) resistance","tier":"分析物／抗原／病原体标签","n_510k":15,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"231"},{"marker_id":"M0078","category_cn":"血液学与凝血","label":"Alpha-2-antiplasmin","tier":"分析物／抗原／病原体标签","n_510k":18,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"224"},{"marker_id":"M0152","category_cn":"血液学与凝血","label":"Anti-prothrombin","tier":"抗体／免疫反应性","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"196"},{"marker_id":"M0182","category_cn":"血液学与凝血","label":"Antiplasmin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"725"},{"marker_id":"M0183","category_cn":"血液学与凝血","label":"Antithrombin III (ATIII)","tier":"分析物／抗原／病原体标签","n_510k":58,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"94"},{"marker_id":"M0184","category_cn":"血液学与凝血","label":"Apixaban","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1212"},{"marker_id":"M0206","category_cn":"血液学与凝血","label":"Batroxobin","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"331"},{"marker_id":"M0219","category_cn":"血液学与凝血","label":"Beta-thromboglobulin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"756"},{"marker_id":"M0231","category_cn":"血液学与凝血","label":"Bleeding time","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"500"},{"marker_id":"M0233","category_cn":"血液学与凝血","label":"Blood volume measuring device","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"473"},{"marker_id":"M0236","category_cn":"血液学与凝血","label":"Body fluid microscopic elements","tier":"功能／计数／检测对象组","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"456"},{"marker_id":"M0271","category_cn":"血液学与凝血","label":"CBC profile","tier":"组合／谱／比值：成员待展开","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"308"},{"marker_id":"M0260","category_cn":"血液学与凝血","label":"Capillary fragility","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"832"},{"marker_id":"M0275","category_cn":"血液学与凝血","label":"Cerebrospinal fluid microscopic elements","tier":"功能／计数／检测对象组","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"421"},{"marker_id":"M0298","category_cn":"血液学与凝血","label":"Citrated Functional Fibrinogen (CFF): CFF-MA","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1185"},{"marker_id":"M0299","category_cn":"血液学与凝血","label":"Citrated Kaolin (CK): CK-R, CK-LY30","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1187"},{"marker_id":"M0300","category_cn":"血液学与凝血","label":"Citrated RapidTEG (CRT): CRT-MA","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1186"},{"marker_id":"M0305","category_cn":"血液学与凝血","label":"Coagulation factors","tier":"分析物／抗原／病原体标签","n_510k":66,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"130"},{"marker_id":"M0306","category_cn":"血液学与凝血","label":"Coagulation index, modified whole blood","tier":"组合／谱／比值：成员待展开","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"405"},{"marker_id":"M0307","category_cn":"血液学与凝血","label":"Coagulation index, modified/recalcified PRP/PPP","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"654"},{"marker_id":"M0308","category_cn":"血液学与凝血","label":"Coagulation index, native whole blood","tier":"组合／谱／比值：成员待展开","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"406"},{"marker_id":"M0325","category_cn":"血液学与凝血","label":"Concizumab","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1281"},{"marker_id":"M0366","category_cn":"血液学与凝血","label":"D-dimer","tier":"分析物／抗原／病原体标签","n_510k":58,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"113"},{"marker_id":"M0394","category_cn":"血液学与凝血","label":"Ecarin clotting time","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"67"},{"marker_id":"M0407","category_cn":"血液学与凝血","label":"Eosinophils","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"782"},{"marker_id":"M0412","category_cn":"血液学与凝血","label":"Erythrocyte sedimentation rate (non-waived proced)","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"17"},{"marker_id":"M0413","category_cn":"血液学与凝血","label":"Erythrocyte sedimentation rate, nonautomated, waived","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"514"},{"marker_id":"M0429","category_cn":"血液学与凝血","label":"Factor II","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1038"},{"marker_id":"M0430","category_cn":"血液学与凝血","label":"Factor II (prothrombin) G20210A","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"478"},{"marker_id":"M0431","category_cn":"血液学与凝血","label":"Factor IX","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1042"},{"marker_id":"M0432","category_cn":"血液学与凝血","label":"Factor IX antigen","tier":"抗体／免疫反应性","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"757"},{"marker_id":"M0433","category_cn":"血液学与凝血","label":"Factor V","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1039"},{"marker_id":"M0434","category_cn":"血液学与凝血","label":"Factor V leiden","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":1,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"383"},{"marker_id":"M0435","category_cn":"血液学与凝血","label":"Factor VII","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1040"},{"marker_id":"M0436","category_cn":"血液学与凝血","label":"Factor VIII","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1041"},{"marker_id":"M0437","category_cn":"血液学与凝血","label":"Factor VIII related antigen","tier":"抗体／免疫反应性","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"772"},{"marker_id":"M0438","category_cn":"血液学与凝血","label":"Factor X","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"799"},{"marker_id":"M0439","category_cn":"血液学与凝血","label":"Factor XI","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1043"},{"marker_id":"M0440","category_cn":"血液学与凝血","label":"Factor XII","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1044"},{"marker_id":"M0441","category_cn":"血液学与凝血","label":"Factor XIII","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"928"},{"marker_id":"M0450","category_cn":"血液学与凝血","label":"Fibrin monomers","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"758"},{"marker_id":"M0451","category_cn":"血液学与凝血","label":"Fibrin(ogen) split/degradation products (FSP/FDP)","tier":"分析物／抗原／病原体标签","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"498"},{"marker_id":"M0452","category_cn":"血液学与凝血","label":"Fibrinogen","tier":"分析物／抗原／病原体标签","n_510k":72,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"178"},{"marker_id":"M0453","category_cn":"血液学与凝血","label":"Fibrinopeptide A","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"759"},{"marker_id":"M0455","category_cn":"血液学与凝血","label":"Fibronectin","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"800"},{"marker_id":"M0575","category_cn":"血液学与凝血","label":"HGB, single analyte inst. w/self-cont.","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"37"},{"marker_id":"M0530","category_cn":"血液学与凝血","label":"Hematocrit","tier":"分析物／抗原／病原体标签","n_510k":118,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"199"},{"marker_id":"M0532","category_cn":"血液学与凝血","label":"Hematopoietic progenitor cell (HPC)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"395"},{"marker_id":"M0533","category_cn":"血液学与凝血","label":"Hemoglobin","tier":"分析物／抗原／病原体标签","n_510k":138,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"16"},{"marker_id":"M0537","category_cn":"血液学与凝血","label":"Hemoglobin by copper sulfate, nonautomated","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"783"},{"marker_id":"M0546","category_cn":"血液学与凝血","label":"Heparin","tier":"分析物／抗原／病原体标签","n_510k":41,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"131"},{"marker_id":"M0551","category_cn":"血液学与凝血","label":"Heparin XA","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"911"},{"marker_id":"M0547","category_cn":"血液学与凝血","label":"Heparin dose response (HDR)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"349"},{"marker_id":"M0548","category_cn":"血液学与凝血","label":"Heparin management panel (HMP)","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"459"},{"marker_id":"M0549","category_cn":"血液学与凝血","label":"Heparin response test","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"316"},{"marker_id":"M0550","category_cn":"血液学与凝血","label":"Heparin titration test","tier":"组合／谱／比值：成员待展开","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"458"},{"marker_id":"M0552","category_cn":"血液学与凝血","label":"Heparin, low molecular weight (LMWH)","tier":"分析物／抗原／病原体标签","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"329"},{"marker_id":"M0553","category_cn":"血液学与凝血","label":"Heparin, unfractionated heparin (UFH) and low molecular weight heparin (LMWH)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"993"},{"marker_id":"M0554","category_cn":"血液学与凝血","label":"Heparin/protamine titration (HPT)","tier":"组合／谱／比值：成员待展开","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"695"},{"marker_id":"M0628","category_cn":"血液学与凝血","label":"IG (Immature Granulocyte) Count","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1103"},{"marker_id":"M0669","category_cn":"血液学与凝血","label":"IRF (immature reticulocyte fraction)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"336"},{"marker_id":"M0630","category_cn":"血液学与凝血","label":"Immature Platelet Fraction (IPF)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1283"},{"marker_id":"M0712","category_cn":"血液学与凝血","label":"Leukocyte aggregation","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"741"},{"marker_id":"M0713","category_cn":"血液学与凝血","label":"Leukocyte alkaline phosphatase (LAP)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"673"},{"marker_id":"M0715","category_cn":"血液学与凝血","label":"Leukocyte esterase","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"207"},{"marker_id":"M0718","category_cn":"血液学与凝血","label":"Leukocytes, fecal","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"785"},{"marker_id":"M0728","category_cn":"血液学与凝血","label":"Lupus anticoagulants","tier":"分析物／抗原／病原体标签","n_510k":27,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"118"},{"marker_id":"M0803","category_cn":"血液学与凝血","label":"MPV (mean platelet volume)","tier":"功能／计数／检测对象组","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1127"},{"marker_id":"M0804","category_cn":"血液学与凝血","label":"MRV (mean reticulocyte volume)","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"337"},{"marker_id":"M0764","category_cn":"血液学与凝血","label":"Mean Corpuscular Volume (MCV)","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1275"},{"marker_id":"M0806","category_cn":"血液学与凝血","label":"Multi-probe fluorescent in situ hybridization","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"973"},{"marker_id":"M0836","category_cn":"血液学与凝血","label":"Neutrophil Percentage (NEUT%)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1128"},{"marker_id":"M0898","category_cn":"血液学与凝血","label":"Plasmin","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"461"},{"marker_id":"M0899","category_cn":"血液学与凝血","label":"Plasminogen","tier":"分析物／抗原／病原体标签","n_510k":27,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"221"},{"marker_id":"M0900","category_cn":"血液学与凝血","label":"Plasminogen activator inhibitor (PAI)","tier":"分析物／抗原／病原体标签","n_510k":7,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"545"},{"marker_id":"M0902","category_cn":"血液学与凝血","label":"Platelet activated clot ratio","tier":"组合／谱／比值：成员待展开","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"652"},{"marker_id":"M0903","category_cn":"血液学与凝血","label":"Platelet aggregation","tier":"功能／计数／检测对象组","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"418"},{"marker_id":"M0904","category_cn":"血液学与凝血","label":"Platelet aggregation percentage","tier":"功能／计数／检测对象组","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"277"},{"marker_id":"M0906","category_cn":"血液学与凝血","label":"Platelet count","tier":"功能／计数／检测对象组","n_510k":78,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"128"},{"marker_id":"M0907","category_cn":"血液学与凝血","label":"Platelet factor IV","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"309"},{"marker_id":"M0908","category_cn":"血液学与凝血","label":"Platelet function","tier":"功能／计数／检测对象组","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"436"},{"marker_id":"M0909","category_cn":"血液学与凝血","label":"Platelet function time","tier":"功能／计数／检测对象组","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"284"},{"marker_id":"M0910","category_cn":"血液学与凝血","label":"Platelet glycoprotein IIB/IIIA receptor blockade","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"13"},{"marker_id":"M0922","category_cn":"血液学与凝血","label":"Prekallikrein","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"775"},{"marker_id":"M0941","category_cn":"血液学与凝血","label":"Protamine dose assay","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"318"},{"marker_id":"M0942","category_cn":"血液学与凝血","label":"Protamine response test","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"321"},{"marker_id":"M0943","category_cn":"血液学与凝血","label":"Protamine response test (PRT)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"317"},{"marker_id":"M0944","category_cn":"血液学与凝血","label":"Protein C","tier":"分析物／抗原／病原体标签","n_510k":40,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"132"},{"marker_id":"M0946","category_cn":"血液学与凝血","label":"Protein S","tier":"分析物／抗原／病原体标签","n_510k":19,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"361"},{"marker_id":"M0947","category_cn":"血液学与凝血","label":"Protein S, free","tier":"分析物／抗原／病原体标签","n_510k":5,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"273"},{"marker_id":"M0952","category_cn":"血液学与凝血","label":"Prothrombin fragment 1.2 (F1.2)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"811"},{"marker_id":"M0953","category_cn":"血液学与凝血","label":"Prothrombin time (PT)","tier":"功能／计数／检测对象组","n_510k":102,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"180"},{"marker_id":"M0954","category_cn":"血液学与凝血","label":"Prothrombin time factor substitution","tier":"功能／计数／检测对象组","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"632"},{"marker_id":"M0961","category_cn":"血液学与凝血","label":"Red blood cell count (erythrocyte count) (RBC)","tier":"功能／计数／检测对象组","n_510k":78,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"312"},{"marker_id":"M0962","category_cn":"血液学与凝血","label":"Red blood cell indices (MCV, MCH, MCHC, RDW)","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1122"},{"marker_id":"M0963","category_cn":"血液学与凝血","label":"Red blood cells, morphology","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"290"},{"marker_id":"M0964","category_cn":"血液学与凝血","label":"Red blood cells, nucleated","tier":"分析物／抗原／病原体标签","n_510k":8,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"314"},{"marker_id":"M0967","category_cn":"血液学与凝血","label":"Reptilase clotting time (russell viper venom)","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"698"},{"marker_id":"M0968","category_cn":"血液学与凝血","label":"Reptilase time","tier":"功能／计数／检测对象组","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"598"},{"marker_id":"M0973","category_cn":"血液学与凝血","label":"Reticulocyte count","tier":"功能／计数／检测对象组","n_510k":31,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"210"},{"marker_id":"M0974","category_cn":"血液学与凝血","label":"Reticulocyte, immature fraction","tier":"分析物／抗原／病原体标签","n_510k":10,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"378"},{"marker_id":"M0988","category_cn":"血液学与凝血","label":"Rivaroxaban","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1250"},{"marker_id":"M1003","category_cn":"血液学与凝血","label":"Semen","tier":"分析物／抗原／病原体标签","n_510k":14,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"364"},{"marker_id":"M1017","category_cn":"血液学与凝血","label":"Sperm DNA Fragmentation Index (DFI)","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1277"},{"marker_id":"M1018","category_cn":"血液学与凝血","label":"Sperm-vaginal fluid/cervical mucus interaction","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"837"},{"marker_id":"M1020","category_cn":"血液学与凝血","label":"Spun microhematocrit","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"530"},{"marker_id":"M1069","category_cn":"血液学与凝血","label":"TNC (Total Nucleated Count)","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"1105"},{"marker_id":"M1051","category_cn":"血液学与凝血","label":"Thrombin time","tier":"功能／计数／检测对象组","n_510k":34,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"230"},{"marker_id":"M1052","category_cn":"血液学与凝血","label":"Thrombin/antithrombin III complex (TAT)","tier":"分析物／抗原／病原体标签","n_510k":3,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"496"},{"marker_id":"M1053","category_cn":"血液学与凝血","label":"Thrombus precursor protein (TpP)","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"667"},{"marker_id":"M1068","category_cn":"血液学与凝血","label":"Tissue plasminogen activator (T-PA)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"384"},{"marker_id":"M1149","category_cn":"血液学与凝血","label":"Vitamin K epoxide reductase complex subunit I (VKORC1) (genotype)","tier":"遗传／核酸／分型","n_510k":6,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"888"},{"marker_id":"M1159","category_cn":"血液学与凝血","label":"White blood cell count (WBC), estimated","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"679"},{"marker_id":"M1158","category_cn":"血液学与凝血","label":"White blood cell count (leukocyte count) (WBC)","tier":"功能／计数／检测对象组","n_510k":82,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"313"},{"marker_id":"M1160","category_cn":"血液学与凝血","label":"White blood cell differential (WBC diff)","tier":"分析物／抗原／病原体标签","n_510k":90,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"202"},{"marker_id":"M1162","category_cn":"血液学与凝血","label":"White blood cells, enumerated","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"36"},{"marker_id":"M1163","category_cn":"血液学与凝血","label":"Whole blood clotting time","tier":"功能／计数／检测对象组","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"275"},{"marker_id":"M0531","category_cn":"血液学与凝血","label":"hematopoietic cell imaging on bone marrow aspirate","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1265"},{"marker_id":"M1151","category_cn":"血液学与凝血","label":"von Willebrand Factor","tier":"分析物／抗原／病原体标签","n_510k":12,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"97"},{"marker_id":"M1152","category_cn":"血液学与凝血","label":"von Willebrand factor (ristocetin cofactor)","tier":"分析物／抗原／病原体标签","n_510k":4,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"417"},{"marker_id":"M1153","category_cn":"血液学与凝血","label":"von Willebrand factor activity","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1237"},{"marker_id":"M1154","category_cn":"血液学与凝血","label":"von Willebrand multimers","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"813"},{"marker_id":"M0015","category_cn":"输血与免疫血液学","label":"ABH secretor status, saliva","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"728"},{"marker_id":"M0018","category_cn":"输血与免疫血液学","label":"ABO group - RBC","tier":"分析物／抗原／病原体标签","n_510k":2,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"38"},{"marker_id":"M0016","category_cn":"输血与免疫血液学","label":"ABO group - determination of A and B antigens","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1160"},{"marker_id":"M0017","category_cn":"输血与免疫血液学","label":"ABO group - determination of A, B, D antigens","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1161"},{"marker_id":"M0019","category_cn":"输血与免疫血液学","label":"ABO group confirmation - serum, plasma","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"39"},{"marker_id":"M0020","category_cn":"输血与免疫血液学","label":"ABO reverse typing","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1120"},{"marker_id":"M0023","category_cn":"输血与免疫血液学","label":"ABO/Rh Type - forward and reverse grouping","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1159"},{"marker_id":"M0021","category_cn":"输血与免疫血液学","label":"ABO/Rh type","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1115"},{"marker_id":"M0022","category_cn":"输血与免疫血液学","label":"ABO/Rh type + K","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1132"},{"marker_id":"M0107","category_cn":"输血与免疫血液学","label":"Anti-A and Anti-B Titer (IgM or IgG)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1194"},{"marker_id":"M0133","category_cn":"输血与免疫血液学","label":"Anti-IgG Antibody Titration","tier":"组合／谱／比值：成员待展开","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1228"},{"marker_id":"M0119","category_cn":"输血与免疫血液学","label":"Anti-cytomegalovirus (CMV) antibody","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1136"},{"marker_id":"M0198","category_cn":"输血与免疫血液学","label":"Auto Control","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1203"},{"marker_id":"M0365","category_cn":"输血与免疫血液学","label":"D(RHO) type","tier":"分析物／抗原／病原体标签","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"371"},{"marker_id":"M0374","category_cn":"输血与免疫血液学","label":"Diego Antigen Typing (Anti-Wra) - Serologic-RBC","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1172"},{"marker_id":"M0379","category_cn":"输血与免疫血液学","label":"Direct Antiglobulin Test (DAT)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1173"},{"marker_id":"M0378","category_cn":"输血与免疫血液学","label":"Direct and indirect antiglobulin test","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1121"},{"marker_id":"M0383","category_cn":"输血与免疫血液学","label":"Donor-recipient Antiglobulin (AHG) compatibility tests - crossmatch","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1142"},{"marker_id":"M0385","category_cn":"输血与免疫血液学","label":"Donor-recipient Immediate Spin (IS) compatibility tests - crossmatch","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1174"},{"marker_id":"M0384","category_cn":"输血与免疫血液学","label":"Donor-recipient compatibility","tier":"功能／计数／检测对象组","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"57"},{"marker_id":"M0389","category_cn":"输血与免疫血液学","label":"Du (weak D RBC antigen)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"729"},{"marker_id":"M0390","category_cn":"输血与免疫血液学","label":"Duffy Antigen Typing (Anti-Fya, -Fyb) - Serologic-RBC","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1169"},{"marker_id":"M0449","category_cn":"输血与免疫血液学","label":"Fetal RBCs - maternal blood (fetal-maternal bleed)","tier":"遗传／核酸／分型","n_510k":1,"n_denovo":0,"n_pma":0,"link_status":"已关联历史获准记录（目录／数据库级）","clia_analyte_id":"683"},{"marker_id":"M0507","category_cn":"输血与免疫血液学","label":"GPIIb/IIIa","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1031"},{"marker_id":"M0508","category_cn":"输血与免疫血液学","label":"GPIV","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1034"},{"marker_id":"M0505","category_cn":"输血与免疫血液学","label":"GPIa/IIa","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1035"},{"marker_id":"M0506","category_cn":"输血与免疫血液学","label":"GPIb/IX","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1032"},{"marker_id":"M0647","category_cn":"输血与免疫血液学","label":"Indirect Antiglobulin Test (IAT)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1196"},{"marker_id":"M0676","category_cn":"输血与免疫血液学","label":"Isohemagglutinins","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"747"},{"marker_id":"M0684","category_cn":"输血与免疫血液学","label":"Kell Antigen Typing (Anti-K, -k, -Kpa, -Kpb) - Serologic-RBC","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1167"},{"marker_id":"M0687","category_cn":"输血与免疫血液学","label":"Kidd Antigen Typing (Anti-Jka,-Jkb) - Serologic-RBC","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1170"},{"marker_id":"M0720","category_cn":"输血与免疫血液学","label":"Lewis Antigen Type (Anti-Lea, -Leb) - Serologic-RBC","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1165"},{"marker_id":"M0730","category_cn":"输血与免疫血液学","label":"Lutheran Antigen Typing (Anti-Lub) - Serologic-RBC","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1168"},{"marker_id":"M0795","category_cn":"输血与免疫血液学","label":"MNS Antigen Typing (Anti-M, -N, -S, -s) - Serologic-RBC","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1166"},{"marker_id":"M0841","category_cn":"输血与免疫血液学","label":"Non-ABO Titer (IgM or IgG)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1209"},{"marker_id":"M0864","category_cn":"输血与免疫血液学","label":"P Antigen Typing (Anti-P1, -PP1pk) - Serologic-RBC","tier":"遗传／核酸／分型","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1171"},{"marker_id":"M0960","category_cn":"输血与免疫血液学","label":"RBC antigen type other than A or B","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"58"},{"marker_id":"M0976","category_cn":"输血与免疫血液学","label":"Rh Blood Group System (Anti-Cw)","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1290"},{"marker_id":"M0977","category_cn":"输血与免疫血液学","label":"Rh phenotype (C, c, E, e)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1116"},{"marker_id":"M0978","category_cn":"输血与免疫血液学","label":"Rh phenotype (C, c, E, e) +K","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1117"},{"marker_id":"M0979","category_cn":"输血与免疫血液学","label":"RhD","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1118"},{"marker_id":"M0980","category_cn":"输血与免疫血液学","label":"RhD + phenotype (C, c, E, e)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1119"},{"marker_id":"M0981","category_cn":"输血与免疫血液学","label":"RhD Type - D(RHO)","tier":"分析物／抗原／病原体标签","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1162"},{"marker_id":"M0982","category_cn":"输血与免疫血液学","label":"RhD Type - Weak D antigen detection","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1163"},{"marker_id":"M1104","category_cn":"输血与免疫血液学","label":"Unexpected RBC antibody - detection - RBC","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"787"},{"marker_id":"M1103","category_cn":"输血与免疫血液学","label":"Unexpected RBC antibody - detection - antibody screen","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1175"},{"marker_id":"M1105","category_cn":"输血与免疫血液学","label":"Unexpected RBC antibody - detection-serum, plasma","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"40"},{"marker_id":"M1106","category_cn":"输血与免疫血液学","label":"Unexpected RBC antibody - identification","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"59"},{"marker_id":"M1107","category_cn":"输血与免疫血液学","label":"Unexpected RBC antibody identification test","tier":"抗体／免疫反应性","n_510k":0,"n_denovo":0,"n_pma":0,"link_status":"仅CLIA记录：三路径待核实","clia_analyte_id":"1176"}],"links":{"M0001":[["510(k)","K014030"],["510(k)","K042519"],["510(k)","K051110"],["510(k)","K123253"]],"M0002":[["510(k)","K031604"]],"M0003":[["510(k)","K925093"],["510(k)","K943978"]],"M0004":[["510(k)","K050960"],["510(k)","K060452"],["510(k)","K062534"],["510(k)","K081922"],["510(k)","K100682"],["510(k)","K934178"],["510(k)","K940233"],["510(k)","K973350"]],"M0008":[["510(k)","K121046"]],"M0009":[["510(k)","K012367"],["510(k)","K021163"],["510(k)","K032844"],["510(k)","K071480"],["510(k)","K072536"],["510(k)","K091849"],["510(k)","K102432"],["510(k)","K110586"],["510(k)","K110619"],["510(k)","K113546"],["510(k)","K121608"],["510(k)","K123131"],["510(k)","K123364"],["510(k)","K123660"],["510(k)","K123983"],["510(k)","K133410"],["510(k)","K953567"]],"M0011":[["510(k)","K925093"],["510(k)","K943978"]],"M0013":[["510(k)","K934977"],["510(k)","K952817"]],"M0018":[["510(k)","K790282"],["510(k)","K900355"]],"M0024":[["510(k)","K960090"]],"M0025":[["510(k)","K000494"],["510(k)","K002974"],["510(k)","K010061"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011878"],["510(k)","K013757"],["510(k)","K020792"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K042291"],["510(k)","K042330"],["510(k)","K042475"],["510(k)","K043242"],["510(k)","K051087"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K060791"],["510(k)","K061655"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K081938"],["510(k)","K100200"],["510(k)","K100853"],["510(k)","K821379"],["510(k)","K840941"],["510(k)","K880829"],["510(k)","K922072"],["510(k)","K931257"],["510(k)","K941050"],["510(k)","K944093"],["510(k)","K951595"],["510(k)","K952949"],["510(k)","K953094"],["510(k)","K954933"],["510(k)","K954992"],["510(k)","K961373"],["510(k)","K963244"],["510(k)","K973628"],["510(k)","K994005"]],"M0028":[["510(k)","K010061"],["510(k)","K023840"],["510(k)","K042475"],["510(k)","K053612"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K833833"],["510(k)","K863832"],["510(k)","K863851"],["510(k)","K864230"],["510(k)","K872105"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K902495"],["510(k)","K912844"],["510(k)","K914167"],["510(k)","K915705"],["510(k)","K922072"],["510(k)","K941050"],["510(k)","K943366"],["510(k)","K944093"],["510(k)","K946090"],["510(k)","K951595"],["510(k)","K961274"],["510(k)","K973628"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K990346"],["510(k)","K991010"]],"M0030":[["510(k)","K001387"],["510(k)","K013078"],["510(k)","K020798"],["510(k)","K020914"],["510(k)","K023582"],["510(k)","K030818"],["510(k)","K032952"],["510(k)","K050016"],["510(k)","K062604"],["510(k)","K894317"],["510(k)","K930068"],["510(k)","K940426"],["510(k)","K941007"],["510(k)","K943283"],["510(k)","K960749"],["510(k)","K964609"],["510(k)","K974799"],["510(k)","K983475"],["510(k)","K992851"],["510(k)","K994194"]],"M0031":[["510(k)","K980885"]],"M0032":[["510(k)","K000053"],["510(k)","K014008"],["510(k)","K014028"],["510(k)","K020798"],["510(k)","K020979"],["510(k)","K021976"],["510(k)","K022021"],["510(k)","K023362"],["510(k)","K030818"],["510(k)","K031377"],["510(k)","K033471"],["510(k)","K041438"],["510(k)","K050016"],["510(k)","K051030"],["510(k)","K053111"],["510(k)","K060162"],["510(k)","K060688"],["510(k)","K060968"],["510(k)","K082248"],["510(k)","K130090"],["510(k)","K760318"],["510(k)","K811589"],["510(k)","K863594"],["510(k)","K890052"],["510(k)","K895255"],["510(k)","K900049"],["510(k)","K904297"],["510(k)","K920001"],["510(k)","K923593"],["510(k)","K923761"],["510(k)","K924098"],["510(k)","K924395"],["510(k)","K924453"],["510(k)","K924637"],["510(k)","K924638"],["510(k)","K930068"],["510(k)","K931149"],["510(k)","K931206"],["510(k)","K931956"],["510(k)","K931992"],["510(k)","K933092"],["510(k)","K933886"],["510(k)","K934351"],["510(k)","K935169"],["510(k)","K940426"],["510(k)","K941210"],["510(k)","K942117"],["510(k)","K943153"],["510(k)","K943283"],["510(k)","K944227"],["510(k)","K951891"],["510(k)","K953981"],["510(k)","K955278"],["510(k)","K955450"],["510(k)","K955638"],["510(k)","K955720"],["510(k)","K955724"],["510(k)","K955735"],["510(k)","K961579"],["510(k)","K961908"],["510(k)","K961991"],["510(k)","K962664"],["510(k)","K962857"],["510(k)","K964139"],["510(k)","K970431"],["510(k)","K972260"],["510(k)","K973306"],["510(k)","K974799"],["510(k)","K981711"],["510(k)","K983460"],["510(k)","K983475"],["510(k)","K983892"],["510(k)","K984501"],["510(k)","K992130"],["510(k)","K992711"],["510(k)","K992712"],["510(k)","K993299"]],"M0033":[["510(k)","K926012"]],"M0034":[["510(k)","K000053"],["510(k)","K002080"],["510(k)","K041438"],["510(k)","K042762"],["510(k)","K060162"],["510(k)","K060284"],["510(k)","K073377"],["510(k)","K083729"],["510(k)","K945940"],["510(k)","K962664"],["510(k)","K962857"],["510(k)","K962968"],["510(k)","K963111"],["510(k)","K992130"],["510(k)","K992456"]],"M0035":[["De Novo","DEN130031"]],"M0036":[["510(k)","K083130"],["510(k)","K093916"]],"M0037":[["De Novo","DEN220023"]],"M0038":[["De Novo","DEN230024"]],"M0039":[["510(k)","K013169"]],"M0043":[["510(k)","K052092"],["510(k)","K093415"],["510(k)","K102952"],["510(k)","K110722"],["510(k)","K121942"],["510(k)","K922801"],["510(k)","K942286"],["510(k)","K972406"],["510(k)","K990630"]],"M0045":[["510(k)","K002638"],["510(k)","K021032"],["510(k)","K022603"],["510(k)","K050748"],["510(k)","K060585"],["510(k)","K111335"],["510(k)","K926396"],["510(k)","K960066"],["510(k)","K961481"],["510(k)","K962601"],["510(k)","K970227"],["510(k)","K982608"]],"M0046":[["510(k)","K001516"],["510(k)","K001887"],["510(k)","K001953"],["510(k)","K002139"],["510(k)","K004045"],["510(k)","K020626"],["510(k)","K020813"],["510(k)","K020871"],["510(k)","K020931"],["510(k)","K021078"],["510(k)","K021111"],["510(k)","K021123"],["510(k)","K021184"],["510(k)","K023541"],["510(k)","K062375"],["510(k)","K062773"],["510(k)","K062777"],["510(k)","K062923"],["510(k)","K062927"],["510(k)","K063299"],["510(k)","K072668"],["510(k)","K091126"],["510(k)","K091949"],["510(k)","K121455"],["510(k)","K121461"],["510(k)","K130831"],["510(k)","K921637"],["510(k)","K922768"],["510(k)","K923313"],["510(k)","K923342"],["510(k)","K924814"],["510(k)","K926002"],["510(k)","K926017"],["510(k)","K926018"],["510(k)","K934593"],["510(k)","K944528"],["510(k)","K945433"],["510(k)","K945997"],["510(k)","K954784"],["510(k)","K961730"],["510(k)","K961968"],["510(k)","K962210"],["510(k)","K962423"],["510(k)","K981736"]],"M0049":[["510(k)","K851164"]],"M0051":[["510(k)","K000718"],["510(k)","K921045"],["510(k)","K972676"]],"M0055":[["510(k)","K050755"],["510(k)","K993732"]],"M0056":[["510(k)","K130914"],["510(k)","K132843"]],"M0057":[["510(k)","K083572"],["510(k)","K113558"],["510(k)","K120994"],["510(k)","K121446"],["510(k)","K122514"],["510(k)","K123418"],["510(k)","K123903"]],"M0058":[["510(k)","K100464"],["De Novo","DEN050002"]],"M0059":[["510(k)","K003721"],["510(k)","K083130"],["510(k)","K093916"],["510(k)","K925093"],["510(k)","K943978"]],"M0060":[["510(k)","K010061"],["510(k)","K010864"],["510(k)","K010877"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K013654"],["510(k)","K020487"],["510(k)","K020852"],["510(k)","K022072"],["510(k)","K023049"],["510(k)","K024014"],["510(k)","K024182"],["510(k)","K040332"],["510(k)","K042291"],["510(k)","K042767"],["510(k)","K051087"],["510(k)","K052007"],["510(k)","K052914"],["510(k)","K053401"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061020"],["510(k)","K061879"],["510(k)","K062862"],["510(k)","K063744"],["510(k)","K073370"],["510(k)","K113382"],["510(k)","K120945"],["510(k)","K131351"],["510(k)","K813495"],["510(k)","K833833"],["510(k)","K854138"],["510(k)","K861658"],["510(k)","K864906"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K922612"],["510(k)","K923510"],["510(k)","K926060"],["510(k)","K930104"],["510(k)","K932467"],["510(k)","K941050"],["510(k)","K941192"],["510(k)","K941287"],["510(k)","K941314"],["510(k)","K941497"],["510(k)","K942364"],["510(k)","K942922"],["510(k)","K943376"],["510(k)","K944080"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950164"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K951818"],["510(k)","K952744"],["510(k)","K953239"],["510(k)","K961274"],["510(k)","K964409"],["510(k)","K971491"],["510(k)","K972409"],["510(k)","K973628"],["510(k)","K973869"],["510(k)","K974003"],["510(k)","K974779"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981743"],["510(k)","K982328"],["510(k)","K991576"],["510(k)","K991834"],["510(k)","K993211"]],"M0061":[["510(k)","K000483"],["510(k)","K003327"],["510(k)","K010061"],["510(k)","K010864"],["510(k)","K010877"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K012329"],["510(k)","K013654"],["510(k)","K020852"],["510(k)","K021636"],["510(k)","K022072"],["510(k)","K022312"],["510(k)","K022603"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K023824"],["510(k)","K023875"],["510(k)","K024014"],["510(k)","K024182"],["510(k)","K030006"],["510(k)","K033009"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042767"],["510(k)","K051087"],["510(k)","K051432"],["510(k)","K052914"],["510(k)","K053196"],["510(k)","K053401"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K060434"],["510(k)","K061020"],["510(k)","K061879"],["510(k)","K063744"],["510(k)","K072143"],["510(k)","K073370"],["510(k)","K081543"],["510(k)","K100060"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K110818"],["510(k)","K110830"],["510(k)","K112412"],["510(k)","K113374"],["510(k)","K121045"],["510(k)","K131051"],["510(k)","K131488"],["510(k)","K132664"],["510(k)","K771771"],["510(k)","K811919"],["510(k)","K822471"],["510(k)","K833833"],["510(k)","K843104"],["510(k)","K854138"],["510(k)","K861467"],["510(k)","K861654"],["510(k)","K861700"],["510(k)","K863226"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K875070"],["510(k)","K880844"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K923322"],["510(k)","K926060"],["510(k)","K930104"],["510(k)","K932467"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942782"],["510(k)","K942922"],["510(k)","K943000"],["510(k)","K943376"],["510(k)","K943997"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K955781"],["510(k)","K961274"],["510(k)","K962294"],["510(k)","K964409"],["510(k)","K964695"],["510(k)","K965240"],["510(k)","K971445"],["510(k)","K971491"],["510(k)","K972409"],["510(k)","K973628"],["510(k)","K980041"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981468"],["510(k)","K981743"],["510(k)","K981758"],["510(k)","K990346"],["510(k)","K991576"],["510(k)","K993211"]],"M0063":[["510(k)","K002674"],["510(k)","K011843"],["510(k)","K022538"],["510(k)","K030320"],["510(k)","K043385"],["510(k)","K053253"],["510(k)","K936202"]],"M0064":[["510(k)","K980055"]],"M0065":[["510(k)","K093879"],["510(k)","K121247"],["510(k)","K121256"],["510(k)","K894001"],["510(k)","K903235"]],"M0066":[["510(k)","K942364"]],"M0067":[["510(k)","K032188"],["510(k)","K050784"],["510(k)","K130321"],["510(k)","K943397"]],"M0068":[["510(k)","K002285"],["510(k)","K003093"],["510(k)","K003721"],["510(k)","K010061"],["510(k)","K010864"],["510(k)","K010877"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011599"],["510(k)","K011720"],["510(k)","K012518"],["510(k)","K013654"],["510(k)","K013983"],["510(k)","K020852"],["510(k)","K022072"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K023807"],["510(k)","K024014"],["510(k)","K024182"],["510(k)","K033185"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042767"],["510(k)","K050652"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K053401"],["510(k)","K060205"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061792"],["510(k)","K061879"],["510(k)","K063744"],["510(k)","K072142"],["510(k)","K073191"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K090703"],["510(k)","K100060"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K102647"],["510(k)","K112412"],["510(k)","K113269"],["510(k)","K113436"],["510(k)","K122323"],["510(k)","K130141"],["510(k)","K131351"],["510(k)","K811919"],["510(k)","K812452"],["510(k)","K833833"],["510(k)","K854138"],["510(k)","K860021"],["510(k)","K861667"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K880177"],["510(k)","K880307"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K923507"],["510(k)","K926060"],["510(k)","K930810"],["510(k)","K931786"],["510(k)","K931986"],["510(k)","K932467"],["510(k)","K935662"],["510(k)","K941050"],["510(k)","K941313"],["510(k)","K942364"],["510(k)","K942922"],["510(k)","K942997"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950164"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K952746"],["510(k)","K953239"],["510(k)","K961274"],["510(k)","K963383"],["510(k)","K964914"],["510(k)","K971333"],["510(k)","K971463"],["510(k)","K971491"],["510(k)","K972409"],["510(k)","K973588"],["510(k)","K973628"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981245"],["510(k)","K981743"],["510(k)","K981806"],["510(k)","K982328"],["510(k)","K990024"],["510(k)","K990346"],["510(k)","K993211"],["510(k)","K994278"]],"M0069":[["510(k)","K023049"],["510(k)","K023764"],["510(k)","K042291"],["510(k)","K043125"],["510(k)","K060256"],["510(k)","K952768"],["510(k)","K961573"],["510(k)","K964764"],["510(k)","K972666"],["510(k)","K994278"]],"M0070":[["510(k)","K011113"],["510(k)","K020625"],["510(k)","K033185"],["510(k)","K991576"]],"M0071":[["510(k)","K000132"],["510(k)","K013134"],["510(k)","K013135"],["510(k)","K020387"],["510(k)","K021208"],["510(k)","K030590"],["510(k)","K051218"],["510(k)","K071913"],["510(k)","K080322"],["510(k)","K081830"],["510(k)","K083314"],["510(k)","K083853"],["510(k)","K090257"],["510(k)","K091289"],["510(k)","K091984"],["510(k)","K092050"],["510(k)","K093107"],["510(k)","K093987"],["510(k)","K100910"],["510(k)","K101251"],["510(k)","K101572"],["510(k)","K111919"],["510(k)","K112523"],["510(k)","K112910"],["510(k)","K113841"],["510(k)","K121156"],["510(k)","K121463"],["510(k)","K122197"],["510(k)","K123275"],["510(k)","K823593"],["510(k)","K830164"],["510(k)","K833885"],["510(k)","K834526"],["510(k)","K841642"],["510(k)","K843694"],["510(k)","K844629"],["510(k)","K894190"],["510(k)","K904330"],["510(k)","K910292"],["510(k)","K914685"],["510(k)","K914850"],["510(k)","K923420"],["510(k)","K925044"],["510(k)","K925425"],["510(k)","K926420"],["510(k)","K930984"],["510(k)","K934524"],["510(k)","K935876"],["510(k)","K941057"],["510(k)","K941278"],["510(k)","K941564"],["510(k)","K941993"],["510(k)","K945748"],["510(k)","K950728"],["510(k)","K962274"],["510(k)","K963245"],["510(k)","K970227"],["510(k)","K972068"],["510(k)","K972364"],["510(k)","K973186"],["510(k)","K974350"],["510(k)","K974580"],["510(k)","K982343"],["510(k)","K991048"],["510(k)","K993388"]],"M0072":[["510(k)","K013135"],["510(k)","K021206"],["510(k)","K022603"],["510(k)","K051677"],["510(k)","K970227"]],"M0074":[["De Novo","DEN180032"]],"M0075":[["510(k)","K933078"],["510(k)","K943997"],["510(k)","K962294"],["510(k)","K965033"]],"M0076":[["510(k)","K011720"],["510(k)","K060373"],["510(k)","K922417"],["510(k)","K943997"],["510(k)","K951595"],["510(k)","K954992"],["510(k)","K962294"],["510(k)","K964257"],["510(k)","K964299"],["510(k)","K993441"]],"M0077":[["510(k)","K001647"],["510(k)","K010978"],["510(k)","K011663"],["510(k)","K011720"],["510(k)","K031857"],["510(k)","K042475"],["510(k)","K050596"],["510(k)","K051087"],["510(k)","K052819"],["510(k)","K053072"],["510(k)","K060373"],["510(k)","K063498"],["510(k)","K063610"],["510(k)","K100853"],["510(k)","K123256"],["510(k)","K920005"],["510(k)","K921661"],["510(k)","K943997"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K954992"],["510(k)","K961274"],["510(k)","K962294"],["510(k)","K964766"],["510(k)","K965100"],["510(k)","K990346"],["510(k)","K993441"],["510(k)","K993444"]],"M0078":[["510(k)","K001645"],["510(k)","K020979"],["510(k)","K041438"],["510(k)","K073377"],["510(k)","K130090"],["510(k)","K884797"],["510(k)","K931206"],["510(k)","K941752"],["510(k)","K944227"],["510(k)","K955278"],["510(k)","K961579"],["510(k)","K961991"],["510(k)","K962664"],["510(k)","K970431"],["510(k)","K981696"],["510(k)","K981817"],["510(k)","K983460"],["510(k)","K993174"]],"M0080":[["510(k)","K001647"],["510(k)","K051087"],["510(k)","K053073"],["510(k)","K081249"],["510(k)","K140664"],["510(k)","K943997"],["510(k)","K962294"],["510(k)","K974564"]],"M0081":[["510(k)","K925093"],["510(k)","K943978"]],"M0082":[["510(k)","K925093"]],"M0085":[["510(k)","K020806"],["510(k)","K020807"],["510(k)","K022603"],["510(k)","K023894"],["510(k)","K060373"],["510(k)","K080017"],["510(k)","K081709"],["510(k)","K090236"],["510(k)","K932778"],["510(k)","K940810"],["510(k)","K961481"],["510(k)","K962919"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K972462"],["510(k)","K973351"],["510(k)","K981282"],["510(k)","K981354"],["510(k)","K983031"],["PMA","P010007"],["PMA","P120008"],["PMA","P820060"],["PMA","P930036"],["PMA","P980041"]],"M0086":[["510(k)","K110605"],["510(k)","K940810"],["510(k)","K971418"],["PMA","P010007"],["PMA","P120008"],["PMA","P820060"],["PMA","P930036"],["PMA","P980041"]],"M0087":[["510(k)","K051087"],["510(k)","K940810"],["510(k)","K971418"],["PMA","P010007"],["PMA","P120008"],["PMA","P820060"],["PMA","P930036"],["PMA","P980041"]],"M0088":[["510(k)","K926060"],["510(k)","K941050"],["510(k)","K941427"],["510(k)","K950958"]],"M0090":[["510(k)","K011878"],["510(k)","K032279"],["510(k)","K033884"],["510(k)","K051087"],["510(k)","K052815"],["510(k)","K073604"],["510(k)","K100853"],["510(k)","K822657"],["510(k)","K941050"],["510(k)","K951595"],["510(k)","K954992"],["510(k)","K973628"],["510(k)","K994005"]],"M0091":[["510(k)","K040008"],["510(k)","K962718"]],"M0092":[["510(k)","K925093"]],"M0095":[["510(k)","K003196"],["510(k)","K010061"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K021151"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K023841"],["510(k)","K030873"],["510(k)","K033921"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K051087"],["510(k)","K051114"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K062316"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K100853"],["510(k)","K123677"],["510(k)","K760332"],["510(k)","K811919"],["510(k)","K820723"],["510(k)","K833833"],["510(k)","K841503"],["510(k)","K863840"],["510(k)","K864706"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K915707"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K925093"],["510(k)","K934925"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K944093"],["510(k)","K946090"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K972250"],["510(k)","K973628"],["510(k)","K974620"],["510(k)","K981467"],["510(k)","K981920"],["510(k)","K990346"],["510(k)","K991371"]],"M0096":[["510(k)","K000131"],["510(k)","K000400"],["510(k)","K000460"],["510(k)","K000606"],["510(k)","K001225"],["510(k)","K001397"],["510(k)","K001417"],["510(k)","K001421"],["510(k)","K002266"],["510(k)","K002447"],["510(k)","K002776"],["510(k)","K003687"],["510(k)","K003809"],["510(k)","K003858"],["510(k)","K003865"],["510(k)","K004034"],["510(k)","K010061"],["510(k)","K010138"],["510(k)","K010177"],["510(k)","K010496"],["510(k)","K010561"],["510(k)","K010564"],["510(k)","K010645"],["510(k)","K010655"],["510(k)","K010959"],["510(k)","K011054"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011499"],["510(k)","K011609"],["510(k)","K011673"],["510(k)","K011878"],["510(k)","K011952"],["510(k)","K012110"],["510(k)","K012390"],["510(k)","K012396"],["510(k)","K012484"],["510(k)","K012541"],["510(k)","K012745"],["510(k)","K012998"],["510(k)","K013124"],["510(k)","K013410"],["510(k)","K014247"],["510(k)","K020313"],["510(k)","K020395"],["510(k)","K020771"],["510(k)","K020869"],["510(k)","K021006"],["510(k)","K021114"],["510(k)","K022141"],["510(k)","K022355"],["510(k)","K022603"],["510(k)","K022955"],["510(k)","K023049"],["510(k)","K023104"],["510(k)","K023489"],["510(k)","K023712"],["510(k)","K023764"],["510(k)","K030113"],["510(k)","K030447"],["510(k)","K031004"],["510(k)","K031497"],["510(k)","K031512"],["510(k)","K031759"],["510(k)","K032057"],["510(k)","K032575"],["510(k)","K033566"],["510(k)","K033659"],["510(k)","K033743"],["510(k)","K033866"],["510(k)","K033902"],["510(k)","K040092"],["510(k)","K040350"],["510(k)","K040629"],["510(k)","K041221"],["510(k)","K041578"],["510(k)","K041685"],["510(k)","K041696"],["510(k)","K041743"],["510(k)","K041822"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K043507"],["510(k)","K050024"],["510(k)","K050050"],["510(k)","K050186"],["510(k)","K050321"],["510(k)","K050394"],["510(k)","K050540"],["510(k)","K050878"],["510(k)","K051161"],["510(k)","K051235"],["510(k)","K051579"],["510(k)","K051966"],["510(k)","K052115"],["510(k)","K052520"],["510(k)","K052882"],["510(k)","K053032"],["510(k)","K053175"],["510(k)","K053359"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K060791"],["510(k)","K060810"],["510(k)","K061005"],["510(k)","K061556"],["510(k)","K061617"],["510(k)","K061718"],["510(k)","K062077"],["510(k)","K062575"],["510(k)","K063024"],["510(k)","K063379"],["510(k)","K063545"],["510(k)","K070009"],["510(k)","K071489"],["510(k)","K072062"],["510(k)","K073078"],["510(k)","K080057"],["510(k)","K080467"],["510(k)","K080635"],["510(k)","K080872"],["510(k)","K081543"],["510(k)","K082898"],["510(k)","K082977"],["510(k)","K083764"],["510(k)","K091588"],["510(k)","K091612"],["510(k)","K093114"],["510(k)","K093664"],["510(k)","K093989"],["510(k)","K100853"],["510(k)","K101745"],["510(k)","K102203"],["510(k)","K103227"],["510(k)","K103295"],["510(k)","K110446"],["510(k)","K110515"],["510(k)","K111560"],["510(k)","K112071"],["510(k)","K113046"],["510(k)","K113501"],["510(k)","K121065"],["510(k)","K121231"],["510(k)","K121339"],["510(k)","K121987"],["510(k)","K122633"],["510(k)","K122809"],["510(k)","K122904"],["510(k)","K122961"],["510(k)","K123863"],["510(k)","K130082"],["510(k)","K130213"],["510(k)","K130463"],["510(k)","K130665"],["510(k)","K130811"],["510(k)","K131069"],["510(k)","K131110"],["510(k)","K131645"],["510(k)","K131653"],["510(k)","K131811"],["510(k)","K132812"],["510(k)","K900995"],["510(k)","K905700"],["510(k)","K931498"],["510(k)","K932304"],["510(k)","K934340"],["510(k)","K934693"],["510(k)","K934891"],["510(k)","K935052"],["510(k)","K935573"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942836"],["510(k)","K943439"],["510(k)","K943993"],["510(k)","K944604"],["510(k)","K945549"],["510(k)","K945610"],["510(k)","K950135"],["510(k)","K950958"],["510(k)","K951154"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K962353"],["510(k)","K962411"],["510(k)","K963233"],["510(k)","K964900"],["510(k)","K971109"],["510(k)","K971218"],["510(k)","K972577"],["510(k)","K972891"],["510(k)","K973075"],["510(k)","K973153"],["510(k)","K973628"],["510(k)","K973726"],["510(k)","K973784"],["510(k)","K974611"],["510(k)","K980836"],["510(k)","K980865"],["510(k)","K980872"],["510(k)","K981197"],["510(k)","K981504"],["510(k)","K981687"],["510(k)","K981705"],["510(k)","K982211"],["510(k)","K982621"],["510(k)","K983388"],["510(k)","K983501"],["510(k)","K983699"],["510(k)","K983770"],["510(k)","K984525"],["510(k)","K990325"],["510(k)","K990337"],["510(k)","K990399"],["510(k)","K990418"],["510(k)","K990786"],["510(k)","K991078"],["510(k)","K992422"],["510(k)","K992748"],["510(k)","K993165"],["510(k)","K993982"],["510(k)","K994005"],["510(k)","K994237"],["510(k)","K994380"],["510(k)","K994395"],["510(k)","K994399"]],"M0097":[["510(k)","K001569"],["510(k)","K003721"],["510(k)","K010061"],["510(k)","K010864"],["510(k)","K011145"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K011843"],["510(k)","K013101"],["510(k)","K013654"],["510(k)","K020282"],["510(k)","K020852"],["510(k)","K022072"],["510(k)","K023049"],["510(k)","K023396"],["510(k)","K023549"],["510(k)","K024014"],["510(k)","K040534"],["510(k)","K040920"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K050652"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061655"],["510(k)","K062180"],["510(k)","K063744"],["510(k)","K070064"],["510(k)","K072142"],["510(k)","K073604"],["510(k)","K080823"],["510(k)","K081543"],["510(k)","K100060"],["510(k)","K100525"],["510(k)","K100853"],["510(k)","K112412"],["510(k)","K113436"],["510(k)","K122858"],["510(k)","K130685"],["510(k)","K131351"],["510(k)","K811919"],["510(k)","K812027"],["510(k)","K833833"],["510(k)","K841503"],["510(k)","K860530"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K882225"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K905651"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K926060"],["510(k)","K930475"],["510(k)","K930678"],["510(k)","K931080"],["510(k)","K931786"],["510(k)","K932467"],["510(k)","K932888"],["510(k)","K933397"],["510(k)","K940010"],["510(k)","K940735"],["510(k)","K941050"],["510(k)","K941091"],["510(k)","K942364"],["510(k)","K942640"],["510(k)","K942922"],["510(k)","K942961"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950164"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953211"],["510(k)","K953239"],["510(k)","K961274"],["510(k)","K964409"],["510(k)","K971491"],["510(k)","K972409"],["510(k)","K973628"],["510(k)","K973869"],["510(k)","K974053"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981216"],["510(k)","K981653"],["510(k)","K981743"],["510(k)","K990025"],["510(k)","K990346"],["510(k)","K991576"],["510(k)","K991817"]],"M0098":[["510(k)","K013978"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K024014"],["510(k)","K042291"],["510(k)","K051447"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K100853"],["510(k)","K951595"],["510(k)","K971825"],["510(k)","K981897"]],"M0099":[["510(k)","K921661"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"]],"M0100":[["510(k)","K122554"],["510(k)","K130775"],["PMA","P110012"],["PMA","P110012/S020"],["PMA","P110012/S022"],["PMA","P140025"],["PMA","P140025/S005"],["PMA","P140025/S006"],["PMA","P140025/S014"],["PMA","P170019"],["PMA","P170019/S023"],["PMA","P200006"]],"M0102":[["510(k)","K954755"],["510(k)","K963002"]],"M0103":[["510(k)","K041657"],["510(k)","K854245"],["510(k)","K942497"]],"M0104":[["510(k)","K940004"]],"M0105":[["510(k)","K954299"]],"M0106":[["510(k)","K925093"],["510(k)","K943978"]],"M0108":[["510(k)","K042248"],["510(k)","K051144"],["510(k)","K080523"],["510(k)","K091468"]],"M0109":[["510(k)","K021648"],["510(k)","K072967"]],"M0111":[["510(k)","K913617"],["510(k)","K913618"]],"M0112":[["510(k)","K013077"],["510(k)","K013079"],["510(k)","K013080"],["510(k)","K013628"],["510(k)","K013956"],["510(k)","K020694"],["510(k)","K020695"],["510(k)","K021610"],["510(k)","K021611"],["510(k)","K022944"],["510(k)","K022945"],["510(k)","K030397"],["510(k)","K030701"],["510(k)","K030702"],["510(k)","K031177"],["510(k)","K031208"],["510(k)","K032868"],["510(k)","K040449"],["510(k)","K040450"],["510(k)","K040451"],["510(k)","K040452"],["510(k)","K062217"],["510(k)","K072032"],["510(k)","K091556"],["510(k)","K091845"],["510(k)","K103834"],["510(k)","K112414"],["510(k)","K120817"],["510(k)","K130528"],["510(k)","K970551"],["510(k)","K972790"],["510(k)","K973006"],["510(k)","K973014"],["510(k)","K973882"],["510(k)","K980230"],["510(k)","K982391"],["510(k)","K982433"],["510(k)","K982434"],["510(k)","K982879"],["510(k)","K992224"],["510(k)","K992241"],["510(k)","K992243"]],"M0115":[["510(k)","K001574"],["510(k)","K001981"],["510(k)","K003069"],["510(k)","K012053"],["510(k)","K012449"],["510(k)","K012450"],["510(k)","K020156"],["510(k)","K020241"],["510(k)","K020752"],["510(k)","K020757"],["510(k)","K020758"],["510(k)","K021192"],["510(k)","K021398"],["510(k)","K022990"],["510(k)","K022992"],["510(k)","K023433"],["510(k)","K030741"],["510(k)","K032868"],["510(k)","K040463"],["510(k)","K060176"],["510(k)","K091845"],["510(k)","K092181"],["510(k)","K102425"],["510(k)","K103834"],["510(k)","K113020"],["510(k)","K120817"],["510(k)","K130528"],["510(k)","K131821"],["510(k)","K922351"],["510(k)","K923320"],["510(k)","K923886"],["510(k)","K932225"],["510(k)","K932373"],["510(k)","K933392"],["510(k)","K933393"],["510(k)","K933588"],["510(k)","K933784"],["510(k)","K933786"],["510(k)","K933788"],["510(k)","K935288"],["510(k)","K940403"],["510(k)","K946034"],["510(k)","K946215"],["510(k)","K946216"],["510(k)","K946217"],["510(k)","K946385"],["510(k)","K951187"],["510(k)","K951363"],["510(k)","K952520"],["510(k)","K952521"],["510(k)","K952522"],["510(k)","K952523"],["510(k)","K953291"],["510(k)","K953366"],["510(k)","K955303"],["510(k)","K955449"],["510(k)","K962469"],["510(k)","K962926"],["510(k)","K970177"],["510(k)","K971039"],["510(k)","K971784"],["510(k)","K981014"],["510(k)","K981020"],["510(k)","K981021"],["510(k)","K983692"],["510(k)","K983694"],["510(k)","K983695"],["510(k)","K983696"],["510(k)","K984173"],["510(k)","K984175"],["510(k)","K984347"],["510(k)","K992440"],["510(k)","K992449"]],"M0116":[["510(k)","K000489"],["510(k)","K003959"],["510(k)","K011244"],["510(k)","K024031"],["510(k)","K032469"],["510(k)","K040200"],["510(k)","K041658"],["510(k)","K043341"],["510(k)","K053653"],["510(k)","K071210"],["510(k)","K082759"],["510(k)","K102607"],["510(k)","K123261"],["510(k)","K123880"],["510(k)","K931255"],["510(k)","K932206"],["510(k)","K940229"],["510(k)","K944171"],["510(k)","K951205"],["510(k)","K993109"]],"M0117":[["510(k)","K040160"],["510(k)","K040291"],["510(k)","K041658"],["510(k)","K043341"],["510(k)","K982603"]],"M0118":[["510(k)","K020414"],["510(k)","K021516"],["510(k)","K023285"],["510(k)","K052133"],["510(k)","K052264"],["510(k)","K061165"],["510(k)","K062045"],["510(k)","K063347"],["510(k)","K070789"],["510(k)","K072944"],["510(k)","K081338"],["510(k)","K083080"],["510(k)","K083868"],["510(k)","K090753"],["510(k)","K091657"],["510(k)","K093908"],["510(k)","K093954"],["510(k)","K110296"],["510(k)","K121576"]],"M0120":[["510(k)","K000336"],["510(k)","K091969"]],"M0121":[["510(k)","K000477"],["510(k)","K001900"],["510(k)","K011068"],["510(k)","K011244"],["510(k)","K013432"],["510(k)","K034013"],["510(k)","K040811"],["510(k)","K041628"],["510(k)","K041658"],["510(k)","K043341"],["510(k)","K050286"],["510(k)","K053653"],["510(k)","K060380"],["510(k)","K062183"],["510(k)","K071210"],["510(k)","K072393"],["510(k)","K081251"],["510(k)","K083381"],["510(k)","K101319"],["510(k)","K102607"],["510(k)","K884400"],["510(k)","K913041"],["510(k)","K921132"],["510(k)","K921658"],["510(k)","K922241"],["510(k)","K923537"],["510(k)","K930247"],["510(k)","K930421"],["510(k)","K930987"],["510(k)","K933267"],["510(k)","K940585"],["510(k)","K940700"],["510(k)","K943291"],["510(k)","K944334"],["510(k)","K950031"],["510(k)","K952055"],["510(k)","K952567"],["510(k)","K953671"],["510(k)","K954380"],["510(k)","K954893"],["510(k)","K955481"],["510(k)","K960091"],["510(k)","K960182"],["510(k)","K962276"],["510(k)","K964165"],["510(k)","K974694"],["510(k)","K980391"],["510(k)","K983422"],["510(k)","K990916"],["510(k)","K993109"],["510(k)","K993727"]],"M0122":[["510(k)","K872910"]],"M0123":[["510(k)","K003054"],["510(k)","K003057"],["510(k)","K010148"],["510(k)","K032469"],["510(k)","K041753"],["510(k)","K060431"],["510(k)","K070066"],["510(k)","K072149"],["510(k)","K112996"],["510(k)","K122923"],["510(k)","K935413"],["510(k)","K941014"],["510(k)","K943076"],["510(k)","K944505"],["510(k)","K946218"],["510(k)","K952076"],["510(k)","K952077"],["510(k)","K952253"],["510(k)","K954890"],["510(k)","K955133"],["510(k)","K955134"],["510(k)","K961913"],["510(k)","K963275"],["510(k)","K980759"],["510(k)","K982150"],["510(k)","K982622"],["510(k)","K983376"],["510(k)","K983921"]],"M0124":[["510(k)","K002107"],["510(k)","K060157"],["510(k)","K061408"],["510(k)","K912551"],["510(k)","K980312"],["510(k)","K981209"],["510(k)","K993034"]],"M0125":[["510(k)","K001393"],["510(k)","K002169"],["510(k)","K002189"],["510(k)","K002358"],["510(k)","K002359"],["510(k)","K012795"],["510(k)","K012797"],["510(k)","K041002"],["510(k)","K041354"],["510(k)","K041357"],["510(k)","K052142"],["510(k)","K052143"],["510(k)","K052439"],["510(k)","K052793"],["510(k)","K053383"],["510(k)","K062708"],["510(k)","K063775"],["510(k)","K071692"],["510(k)","K081674"],["510(k)","K083052"],["510(k)","K083053"],["510(k)","K091522"],["510(k)","K093459"],["510(k)","K111414"],["510(k)","K113377"],["510(k)","K113863"],["510(k)","K132082"],["510(k)","K140691"],["510(k)","K964341"],["510(k)","K964985"],["510(k)","K964986"],["510(k)","K973910"],["510(k)","K981644"],["510(k)","K981929"],["510(k)","K982533"],["510(k)","K982701"],["510(k)","K993086"],["510(k)","K993087"],["510(k)","K993250"]],"M0126":[["510(k)","K042644"],["510(k)","K063818"],["510(k)","K070083"],["510(k)","K072632"],["510(k)","K123713"],["510(k)","K130053"],["510(k)","K984137"]],"M0127":[["510(k)","K011348"],["510(k)","K053012"],["510(k)","K070458"],["510(k)","K071219"],["510(k)","K072358"],["510(k)","K112545"],["510(k)","K140225"],["510(k)","K953495"],["510(k)","K963525"],["510(k)","K971464"],["510(k)","K974169"],["510(k)","K981750"],["510(k)","K984336"],["510(k)","K984619"],["510(k)","K991890"]],"M0128":[["510(k)","K100017"]],"M0129":[["510(k)","K051061"],["510(k)","K072135"]],"M0130":[["510(k)","K011244"],["510(k)","K040810"],["510(k)","K932302"],["510(k)","K932679"],["510(k)","K934053"],["510(k)","K940253"],["510(k)","K940700"],["510(k)","K943585"],["510(k)","K950716"],["510(k)","K951207"],["510(k)","K955481"]],"M0134":[["510(k)","K010146"],["510(k)","K010147"],["510(k)","K011244"],["510(k)","K031450"],["510(k)","K032469"],["510(k)","K033528"],["510(k)","K040160"],["510(k)","K041658"],["510(k)","K043067"],["510(k)","K043341"],["510(k)","K050286"],["510(k)","K051066"],["510(k)","K053653"],["510(k)","K071210"],["510(k)","K083117"],["510(k)","K102607"],["510(k)","K123261"],["510(k)","K922241"],["510(k)","K924262"],["510(k)","K924950"],["510(k)","K924952"],["510(k)","K926562"],["510(k)","K930281"],["510(k)","K930757"],["510(k)","K932206"],["510(k)","K935129"],["510(k)","K935417"],["510(k)","K935828"],["510(k)","K940229"],["510(k)","K941409"],["510(k)","K944173"],["510(k)","K946124"],["510(k)","K951205"],["510(k)","K951850"],["510(k)","K954829"],["510(k)","K954895"],["510(k)","K955481"],["510(k)","K955605"],["510(k)","K962053"],["510(k)","K964787"],["510(k)","K970228"],["510(k)","K983464"],["510(k)","K990798"],["510(k)","K993109"],["510(k)","K993839"]],"M0135":[["510(k)","K113439"]],"M0136":[["510(k)","K000535"],["510(k)","K112223"],["510(k)","K113439"]],"M0137":[["510(k)","K030238"],["510(k)","K031308"],["510(k)","K052262"],["510(k)","K061842"],["510(k)","K092736"],["510(k)","K113439"],["510(k)","K930143"],["510(k)","K933180"],["510(k)","K940251"],["510(k)","K950110"],["510(k)","K955431"],["510(k)","K971658"],["510(k)","K971909"]],"M0138":[["De Novo","DEN150057"],["De Novo","DEN180004"]],"M0139":[["510(k)","K002215"],["510(k)","K010289"],["510(k)","K013285"],["510(k)","K040111"],["510(k)","K050715"],["510(k)","K053012"],["510(k)","K060700"],["510(k)","K061376"],["510(k)","K070458"],["510(k)","K072358"],["510(k)","K092599"],["510(k)","K112545"],["510(k)","K140225"],["510(k)","K943630"],["510(k)","K953586"],["510(k)","K954062"],["510(k)","K955022"],["510(k)","K961765"],["510(k)","K964446"],["510(k)","K971689"],["510(k)","K973824"],["510(k)","K974166"],["510(k)","K974701"],["510(k)","K981030"],["510(k)","K981330"],["510(k)","K981748"],["510(k)","K981750"],["510(k)","K983390"],["510(k)","K984516"]],"M0140":[["510(k)","K001127"],["510(k)","K040586"],["510(k)","K041040"],["510(k)","K041043"],["510(k)","K051455"],["510(k)","K051458"],["510(k)","K051489"],["510(k)","K083850"],["510(k)","K091860"],["510(k)","K092601"],["510(k)","K961340"],["510(k)","K962360"],["510(k)","K964449"],["510(k)","K965133"],["510(k)","K973822"],["510(k)","K982898"],["510(k)","K984034"]],"M0141":[["510(k)","K001556"],["510(k)","K002559"],["510(k)","K004019"],["510(k)","K011244"],["510(k)","K012163"],["510(k)","K013213"],["510(k)","K021103"],["510(k)","K021257"],["510(k)","K022800"],["510(k)","K030775"],["510(k)","K030929"],["510(k)","K032469"],["510(k)","K040953"],["510(k)","K041102"],["510(k)","K042416"],["510(k)","K042680"],["510(k)","K050625"],["510(k)","K050967"],["510(k)","K051066"],["510(k)","K070763"],["510(k)","K081104"],["510(k)","K083188"],["510(k)","K120889"],["510(k)","K131185"],["510(k)","K131330"],["510(k)","K131791"],["510(k)","K883915"],["510(k)","K914853"],["510(k)","K922829"],["510(k)","K924248"],["510(k)","K926114"],["510(k)","K932876"],["510(k)","K935468"],["510(k)","K940229"],["510(k)","K940362"],["510(k)","K940622"],["510(k)","K940641"],["510(k)","K941509"],["510(k)","K944096"],["510(k)","K944191"],["510(k)","K944192"],["510(k)","K950979"],["510(k)","K951186"],["510(k)","K952490"],["510(k)","K954106"],["510(k)","K954723"],["510(k)","K955431"],["510(k)","K960774"],["510(k)","K964385"],["510(k)","K970198"],["510(k)","K971658"],["510(k)","K980337"],["510(k)","K983378"],["510(k)","K983655"],["510(k)","K990915"],["510(k)","K991657"],["510(k)","K992041"],["510(k)","K993108"],["510(k)","K994071"]],"M0142":[["510(k)","K113439"]],"M0143":[["510(k)","K050662"],["510(k)","K113439"]],"M0144":[["510(k)","K040885"],["510(k)","K113439"]],"M0145":[["510(k)","K081248"]],"M0146":[["510(k)","K010558"],["510(k)","K930422"],["510(k)","K951206"],["510(k)","K955431"],["510(k)","K971658"],["510(k)","K991942"]],"M0147":[["510(k)","K000920"],["510(k)","K012567"],["510(k)","K013018"],["510(k)","K024195"],["510(k)","K024196"],["510(k)","K032240"],["510(k)","K032868"],["510(k)","K952287"]],"M0148":[["510(k)","K090755"]],"M0149":[["510(k)","K132195"],["De Novo","DEN140002"]],"M0150":[["510(k)","K053559"],["510(k)","K071255"],["510(k)","K983379"]],"M0151":[["510(k)","K010287"],["510(k)","K013283"],["510(k)","K040111"],["510(k)","K040711"],["510(k)","K053012"],["510(k)","K060700"],["510(k)","K061376"],["510(k)","K070458"],["510(k)","K072358"],["510(k)","K082130"],["510(k)","K091859"],["510(k)","K942813"],["510(k)","K953587"],["510(k)","K954105"],["510(k)","K961764"],["510(k)","K964448"],["510(k)","K971690"],["510(k)","K973823"],["510(k)","K974167"],["510(k)","K974702"],["510(k)","K981029"],["510(k)","K981748"],["510(k)","K981750"],["510(k)","K983740"],["510(k)","K984315"],["510(k)","K990796"]],"M0152":[["510(k)","K001352"],["510(k)","K001398"],["510(k)","K031208"],["510(k)","K032868"]],"M0153":[["510(k)","K913360"]],"M0154":[["510(k)","K024151"],["510(k)","K040160"],["510(k)","K041658"],["510(k)","K043341"],["510(k)","K053653"],["510(k)","K071210"],["510(k)","K102607"],["510(k)","K123261"],["510(k)","K950169"],["510(k)","K981237"]],"M0155":[["510(k)","K000752"],["510(k)","K010146"],["510(k)","K010147"],["510(k)","K011140"],["510(k)","K011244"],["510(k)","K013263"],["510(k)","K022017"],["510(k)","K030681"],["510(k)","K031450"],["510(k)","K032469"],["510(k)","K040160"],["510(k)","K041658"],["510(k)","K043067"],["510(k)","K043341"],["510(k)","K083117"],["510(k)","K123593"],["510(k)","K895338"],["510(k)","K920386"],["510(k)","K921870"],["510(k)","K922241"],["510(k)","K922833"],["510(k)","K924262"],["510(k)","K924948"],["510(k)","K924951"],["510(k)","K924952"],["510(k)","K930141"],["510(k)","K931543"],["510(k)","K932424"],["510(k)","K932850"],["510(k)","K933267"],["510(k)","K935129"],["510(k)","K935415"],["510(k)","K935828"],["510(k)","K940229"],["510(k)","K940700"],["510(k)","K941409"],["510(k)","K955481"],["510(k)","K964787"],["510(k)","K990624"],["510(k)","K993109"],["510(k)","K993589"]],"M0156":[["510(k)","K041658"],["510(k)","K043341"],["510(k)","K050286"],["510(k)","K053653"],["510(k)","K071210"],["510(k)","K102607"],["510(k)","K123261"],["510(k)","K932206"],["510(k)","K940588"],["510(k)","K944167"],["510(k)","K950414"],["510(k)","K951205"],["510(k)","K954831"],["510(k)","K954897"],["510(k)","K955481"],["510(k)","K955604"],["510(k)","K962057"],["510(k)","K963291"],["510(k)","K970238"],["510(k)","K980811"],["510(k)","K983465"],["510(k)","K993635"],["510(k)","K993839"]],"M0157":[["510(k)","K000733"],["510(k)","K032850"],["510(k)","K032860"],["510(k)","K042579"],["510(k)","K051492"],["510(k)","K051927"],["510(k)","K071711"],["De Novo","DEN000007"]],"M0158":[["510(k)","K000750"],["510(k)","K000934"],["510(k)","K010146"],["510(k)","K010147"],["510(k)","K011244"],["510(k)","K030681"],["510(k)","K031450"],["510(k)","K032469"],["510(k)","K040160"],["510(k)","K041658"],["510(k)","K043067"],["510(k)","K043341"],["510(k)","K050286"],["510(k)","K053653"],["510(k)","K071210"],["510(k)","K083117"],["510(k)","K102607"],["510(k)","K113143"],["510(k)","K123261"],["510(k)","K140493"],["510(k)","K903314"],["510(k)","K922241"],["510(k)","K924262"],["510(k)","K924898"],["510(k)","K924949"],["510(k)","K924952"],["510(k)","K930130"],["510(k)","K930417"],["510(k)","K931543"],["510(k)","K932206"],["510(k)","K933267"],["510(k)","K935129"],["510(k)","K935418"],["510(k)","K935828"],["510(k)","K940229"],["510(k)","K941409"],["510(k)","K944172"],["510(k)","K946122"],["510(k)","K950716"],["510(k)","K951798"],["510(k)","K954814"],["510(k)","K954894"],["510(k)","K955481"],["510(k)","K955602"],["510(k)","K962055"],["510(k)","K964787"],["510(k)","K970239"],["510(k)","K983423"],["510(k)","K990797"],["510(k)","K993109"],["510(k)","K993839"]],"M0159":[["510(k)","K050715"],["510(k)","K092600"],["510(k)","K112545"],["510(k)","K140225"],["510(k)","K955021"],["510(k)","K981328"]],"M0160":[["510(k)","K071961"],["510(k)","K083615"],["510(k)","K981209"]],"M0161":[["510(k)","K000755"],["510(k)","K010146"],["510(k)","K010147"],["510(k)","K011140"],["510(k)","K011244"],["510(k)","K030681"],["510(k)","K031450"],["510(k)","K032469"],["510(k)","K040160"],["510(k)","K041658"],["510(k)","K042629"],["510(k)","K043067"],["510(k)","K043341"],["510(k)","K050286"],["510(k)","K051066"],["510(k)","K053653"],["510(k)","K071210"],["510(k)","K082759"],["510(k)","K102607"],["510(k)","K123261"],["510(k)","K123593"],["510(k)","K895338"],["510(k)","K920385"],["510(k)","K921572"],["510(k)","K921870"],["510(k)","K922241"],["510(k)","K922831"],["510(k)","K924262"],["510(k)","K924947"],["510(k)","K924948"],["510(k)","K924951"],["510(k)","K924952"],["510(k)","K930141"],["510(k)","K931543"],["510(k)","K932206"],["510(k)","K932424"],["510(k)","K932850"],["510(k)","K933267"],["510(k)","K935129"],["510(k)","K935414"],["510(k)","K935828"],["510(k)","K940229"],["510(k)","K940510"],["510(k)","K940700"],["510(k)","K941409"],["510(k)","K944170"],["510(k)","K946123"],["510(k)","K951205"],["510(k)","K954830"],["510(k)","K954896"],["510(k)","K955481"],["510(k)","K955604"],["510(k)","K962062"],["510(k)","K963291"],["510(k)","K964787"],["510(k)","K970220"],["510(k)","K980540"],["510(k)","K983420"],["510(k)","K990624"],["510(k)","K990625"],["510(k)","K993109"],["510(k)","K993839"],["510(k)","K994029"]],"M0162":[["510(k)","K955431"],["510(k)","K971658"]],"M0163":[["510(k)","K021482"],["510(k)","K112221"],["510(k)","K113439"]],"M0164":[["510(k)","K063565"],["510(k)","K102607"]],"M0166":[["510(k)","K000749"],["510(k)","K010146"],["510(k)","K010147"],["510(k)","K011140"],["510(k)","K011244"],["510(k)","K030681"],["510(k)","K031450"],["510(k)","K032469"],["510(k)","K040160"],["510(k)","K041658"],["510(k)","K043067"],["510(k)","K043341"],["510(k)","K050286"],["510(k)","K051066"],["510(k)","K053653"],["510(k)","K071210"],["510(k)","K082759"],["510(k)","K102607"],["510(k)","K123261"],["510(k)","K895339"],["510(k)","K905194"],["510(k)","K920383"],["510(k)","K922157"],["510(k)","K922241"],["510(k)","K922830"],["510(k)","K924262"],["510(k)","K924945"],["510(k)","K924951"],["510(k)","K924952"],["510(k)","K930209"],["510(k)","K931495"],["510(k)","K931543"],["510(k)","K932206"],["510(k)","K932424"],["510(k)","K932850"],["510(k)","K933267"],["510(k)","K935129"],["510(k)","K935416"],["510(k)","K935828"],["510(k)","K940229"],["510(k)","K940700"],["510(k)","K941409"],["510(k)","K944169"],["510(k)","K946121"],["510(k)","K951205"],["510(k)","K954392"],["510(k)","K954815"],["510(k)","K955481"],["510(k)","K955603"],["510(k)","K962054"],["510(k)","K963291"],["510(k)","K964787"],["510(k)","K970218"],["510(k)","K980810"],["510(k)","K983426"],["510(k)","K990627"],["510(k)","K993109"],["510(k)","K993636"],["510(k)","K993839"]],"M0167":[["510(k)","K000751"],["510(k)","K010146"],["510(k)","K010147"],["510(k)","K011140"],["510(k)","K011244"],["510(k)","K030681"],["510(k)","K031450"],["510(k)","K032469"],["510(k)","K040160"],["510(k)","K041658"],["510(k)","K043067"],["510(k)","K043341"],["510(k)","K050286"],["510(k)","K051066"],["510(k)","K053653"],["510(k)","K071210"],["510(k)","K082759"],["510(k)","K102607"],["510(k)","K123261"],["510(k)","K895339"],["510(k)","K920384"],["510(k)","K922241"],["510(k)","K922340"],["510(k)","K922832"],["510(k)","K924262"],["510(k)","K924946"],["510(k)","K924951"],["510(k)","K924952"],["510(k)","K930209"],["510(k)","K931543"],["510(k)","K932206"],["510(k)","K932419"],["510(k)","K932424"],["510(k)","K932850"],["510(k)","K933267"],["510(k)","K935129"],["510(k)","K935419"],["510(k)","K935828"],["510(k)","K940229"],["510(k)","K941409"],["510(k)","K944168"],["510(k)","K946120"],["510(k)","K951205"],["510(k)","K954832"],["510(k)","K954891"],["510(k)","K955481"],["510(k)","K955603"],["510(k)","K962052"],["510(k)","K963291"],["510(k)","K964787"],["510(k)","K970237"],["510(k)","K980639"],["510(k)","K983425"],["510(k)","K990626"],["510(k)","K993109"],["510(k)","K993839"],["510(k)","K993971"]],"M0168":[["510(k)","K001647"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K020852"],["510(k)","K023049"],["510(k)","K024014"],["510(k)","K042291"],["510(k)","K052007"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K854991"],["510(k)","K894780"],["510(k)","K921661"],["510(k)","K924247"],["510(k)","K926060"],["510(k)","K943997"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K953437"],["510(k)","K954992"],["510(k)","K961274"],["510(k)","K962294"],["510(k)","K973628"]],"M0169":[["510(k)","K000363"],["510(k)","K003414"],["510(k)","K011415"],["510(k)","K012208"],["510(k)","K012777"],["510(k)","K020349"],["510(k)","K022603"],["510(k)","K023049"],["510(k)","K023592"],["510(k)","K033977"],["510(k)","K042291"],["510(k)","K052308"],["510(k)","K053426"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061794"],["510(k)","K062516"],["510(k)","K072661"],["510(k)","K090760"],["510(k)","K112933"],["510(k)","K923370"],["510(k)","K925194"],["510(k)","K925826"],["510(k)","K925922"],["510(k)","K930486"],["510(k)","K930777"],["510(k)","K933123"],["510(k)","K936010"],["510(k)","K941358"],["510(k)","K942443"],["510(k)","K943625"],["510(k)","K950088"],["510(k)","K950089"],["510(k)","K951320"],["510(k)","K951362"],["510(k)","K952130"],["510(k)","K952183"],["510(k)","K953066"],["510(k)","K960370"],["510(k)","K961481"],["510(k)","K962341"],["510(k)","K970227"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K971835"],["510(k)","K980206"],["510(k)","K981522"],["510(k)","K981559"],["510(k)","K983553"],["510(k)","K983992"],["510(k)","K984165"],["510(k)","K991094"],["510(k)","K991179"],["510(k)","K992790"]],"M0170":[["510(k)","K020672"],["510(k)","K072661"]],"M0171":[["510(k)","K923371"],["510(k)","K925923"],["510(k)","K930274"],["510(k)","K930485"],["510(k)","K941361"],["510(k)","K943580"],["510(k)","K951364"]],"M0172":[["510(k)","K000362"],["510(k)","K000880"],["510(k)","K003291"],["510(k)","K011082"],["510(k)","K011201"],["510(k)","K020348"],["510(k)","K020687"],["510(k)","K022603"],["510(k)","K023593"],["510(k)","K023764"],["510(k)","K033977"],["510(k)","K042291"],["510(k)","K051890"],["510(k)","K052407"],["510(k)","K060373"],["510(k)","K061382"],["510(k)","K061794"],["510(k)","K072661"],["510(k)","K090760"],["510(k)","K931311"],["510(k)","K933123"],["510(k)","K942443"],["510(k)","K950088"],["510(k)","K950090"],["510(k)","K951487"],["510(k)","K952129"],["510(k)","K952607"],["510(k)","K954256"],["510(k)","K960369"],["510(k)","K961481"],["510(k)","K962451"],["510(k)","K963695"],["510(k)","K970227"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K971834"],["510(k)","K981521"],["510(k)","K981857"],["510(k)","K981930"],["510(k)","K982866"],["510(k)","K984163"],["510(k)","K992791"],["510(k)","K993585"]],"M0173":[["510(k)","K010625"],["510(k)","K011566"],["510(k)","K011570"],["510(k)","K032571"],["510(k)","K033744"],["510(k)","K040095"],["510(k)","K040466"],["510(k)","K041002"],["510(k)","K041173"],["510(k)","K041174"],["510(k)","K043433"],["510(k)","K053383"],["510(k)","K062583"],["510(k)","K062787"],["510(k)","K071692"],["510(k)","K073145"],["510(k)","K091520"],["510(k)","K094060"],["510(k)","K101644"],["510(k)","K102490"],["510(k)","K102964"],["510(k)","K140691"],["510(k)","K982366"],["510(k)","K992878"],["510(k)","K993612"],["510(k)","K994379"]],"M0174":[["510(k)","K023889"],["510(k)","K072732"],["510(k)","K911233"],["510(k)","K930272"],["510(k)","K933716"]],"M0175":[["510(k)","K032469"],["510(k)","K082759"],["510(k)","K930142"],["510(k)","K932206"],["510(k)","K940229"],["510(k)","K951205"]],"M0176":[["510(k)","K111956"]],"M0177":[["510(k)","K003834"],["510(k)","K080019"],["510(k)","K080201"],["510(k)","K081182"],["510(k)","K081520"],["510(k)","K082272"],["510(k)","K100722"],["510(k)","K103456"],["510(k)","K103532"],["510(k)","K110331"],["510(k)","K110583"],["510(k)","K111909"]],"M0180":[["510(k)","K000268"],["510(k)","K000596"],["510(k)","K000829"],["510(k)","K000928"],["510(k)","K000930"],["510(k)","K001035"],["510(k)","K001036"],["510(k)","K001547"],["510(k)","K001558"],["510(k)","K001721"],["510(k)","K002662"],["510(k)","K002664"],["510(k)","K003532"],["510(k)","K003536"],["510(k)","K003537"],["510(k)","K003554"],["510(k)","K003556"],["510(k)","K003619"],["510(k)","K003686"],["510(k)","K003690"],["510(k)","K003834"],["510(k)","K003868"],["510(k)","K004045"],["510(k)","K010159"],["510(k)","K010363"],["510(k)","K010418"],["510(k)","K010508"],["510(k)","K010536"],["510(k)","K010537"],["510(k)","K011086"],["510(k)","K011116"],["510(k)","K011384"],["510(k)","K011385"],["510(k)","K011710"],["510(k)","K011803"],["510(k)","K012895"],["510(k)","K012921"],["510(k)","K013075"],["510(k)","K013195"],["510(k)","K013368"],["510(k)","K013423"],["510(k)","K013580"],["510(k)","K013925"],["510(k)","K014258"],["510(k)","K020037"],["510(k)","K020142"],["510(k)","K020160"],["510(k)","K020162"],["510(k)","K020168"],["510(k)","K020173"],["510(k)","K020182"],["510(k)","K020185"],["510(k)","K020209"],["510(k)","K020246"],["510(k)","K020248"],["510(k)","K020249"],["510(k)","K020319"],["510(k)","K020328"],["510(k)","K020331"],["510(k)","K020397"],["510(k)","K020398"],["510(k)","K020413"],["510(k)","K020506"],["510(k)","K020511"],["510(k)","K020556"],["510(k)","K020576"],["510(k)","K020627"],["510(k)","K020686"],["510(k)","K020691"],["510(k)","K020748"],["510(k)","K020762"],["510(k)","K020820"],["510(k)","K020822"],["510(k)","K020842"],["510(k)","K020859"],["510(k)","K020870"],["510(k)","K020938"],["510(k)","K020939"],["510(k)","K021018"],["510(k)","K021037"],["510(k)","K021110"],["510(k)","K021169"],["510(k)","K021181"],["510(k)","K021188"],["510(k)","K021339"],["510(k)","K021445"],["510(k)","K021627"],["510(k)","K021954"],["510(k)","K022045"],["510(k)","K022129"],["510(k)","K022172"],["510(k)","K022775"],["510(k)","K023202"],["510(k)","K023273"],["510(k)","K023301"],["510(k)","K023361"],["510(k)","K023444"],["510(k)","K023527"],["510(k)","K023568"],["510(k)","K023634"],["510(k)","K023858"],["510(k)","K023895"],["510(k)","K024152"],["510(k)","K024153"],["510(k)","K030091"],["510(k)","K030579"],["510(k)","K030677"],["510(k)","K030933"],["510(k)","K030986"],["510(k)","K031103"],["510(k)","K031205"],["510(k)","K031306"],["510(k)","K031410"],["510(k)","K031429"],["510(k)","K031530"],["510(k)","K031545"],["510(k)","K031589"],["510(k)","K031601"],["510(k)","K031602"],["510(k)","K031679"],["510(k)","K031699"],["510(k)","K031727"],["510(k)","K031865"],["510(k)","K031912"],["510(k)","K031943"],["510(k)","K031984"],["510(k)","K032131"],["510(k)","K032153"],["510(k)","K032259"],["510(k)","K032275"],["510(k)","K032299"],["510(k)","K032314"],["510(k)","K032399"],["510(k)","K032518"],["510(k)","K032567"],["510(k)","K032655"],["510(k)","K032675"],["510(k)","K032706"],["510(k)","K032711"],["510(k)","K032738"],["510(k)","K032766"],["510(k)","K032788"],["510(k)","K032861"],["510(k)","K033119"],["510(k)","K033362"],["510(k)","K033458"],["510(k)","K033482"],["510(k)","K033522"],["510(k)","K033557"],["510(k)","K033558"],["510(k)","K033560"],["510(k)","K033784"],["510(k)","K033889"],["510(k)","K033907"],["510(k)","K033940"],["510(k)","K033948"],["510(k)","K040006"],["510(k)","K040099"],["510(k)","K040106"],["510(k)","K040560"],["510(k)","K040716"],["510(k)","K040845"],["510(k)","K040846"],["510(k)","K041150"],["510(k)","K041214"],["510(k)","K041384"],["510(k)","K041572"],["510(k)","K041776"],["510(k)","K041982"],["510(k)","K042157"],["510(k)","K042331"],["510(k)","K042390"],["510(k)","K042392"],["510(k)","K042932"],["510(k)","K042946"],["510(k)","K042963"],["510(k)","K043230"],["510(k)","K043237"],["510(k)","K043389"],["510(k)","K043458"],["510(k)","K043545"],["510(k)","K043589"],["510(k)","K050043"],["510(k)","K050062"],["510(k)","K050075"],["510(k)","K050076"],["510(k)","K050089"],["510(k)","K050400"],["510(k)","K050555"],["510(k)","K050745"],["510(k)","K050747"],["510(k)","K050780"],["510(k)","K050816"],["510(k)","K050865"],["510(k)","K050946"],["510(k)","K050982"],["510(k)","K051109"],["510(k)","K051138"],["510(k)","K051183"],["510(k)","K051202"],["510(k)","K051204"],["510(k)","K051266"],["510(k)","K051272"],["510(k)","K051311"],["510(k)","K051350"],["510(k)","K051478"],["510(k)","K051689"],["510(k)","K051692"],["510(k)","K051849"],["510(k)","K052091"],["510(k)","K052269"],["510(k)","K052270"],["510(k)","K052311"],["510(k)","K052366"],["510(k)","K052853"],["510(k)","K052876"],["510(k)","K053186"],["510(k)","K053504"],["510(k)","K060088"],["510(k)","K060214"],["510(k)","K060217"],["510(k)","K060218"],["510(k)","K060257"],["510(k)","K060324"],["510(k)","K060444"],["510(k)","K060447"],["510(k)","K060493"],["510(k)","K060558"],["510(k)","K060783"],["510(k)","K061327"],["510(k)","K061347"],["510(k)","K061355"],["510(k)","K061536"],["510(k)","K061673"],["510(k)","K061687"],["510(k)","K061867"],["510(k)","K061869"],["510(k)","K062022"],["510(k)","K062190"],["510(k)","K062206"],["510(k)","K062207"],["510(k)","K062245"],["510(k)","K062276"],["510(k)","K062290"],["510(k)","K062293"],["510(k)","K062585"],["510(k)","K062680"],["510(k)","K062681"],["510(k)","K062687"],["510(k)","K062705"],["510(k)","K062722"],["510(k)","K062783"],["510(k)","K062816"],["510(k)","K062839"],["510(k)","K062938"],["510(k)","K062944"],["510(k)","K062945"],["510(k)","K063064"],["510(k)","K063065"],["510(k)","K063099"],["510(k)","K063101"],["510(k)","K063300"],["510(k)","K063301"],["510(k)","K063365"],["510(k)","K063366"],["510(k)","K063486"],["510(k)","K063492"],["510(k)","K063564"],["510(k)","K063573"],["510(k)","K063597"],["510(k)","K063811"],["510(k)","K063824"],["510(k)","K070346"],["510(k)","K071268"],["510(k)","K071623"],["510(k)","K072038"],["510(k)","K072695"],["510(k)","K072827"],["510(k)","K073083"],["510(k)","K073406"],["510(k)","K073424"],["510(k)","K073433"],["510(k)","K073558"],["510(k)","K073589"],["510(k)","K073653"],["510(k)","K080107"],["510(k)","K081013"],["510(k)","K081325"],["510(k)","K082346"],["510(k)","K082534"],["510(k)","K082538"],["510(k)","K082852"],["510(k)","K082913"],["510(k)","K083262"],["510(k)","K083383"],["510(k)","K083536"],["510(k)","K083606"],["510(k)","K090968"],["510(k)","K091264"],["510(k)","K091766"],["510(k)","K091899"],["510(k)","K092445"],["510(k)","K092454"],["510(k)","K092919"],["510(k)","K093076"],["510(k)","K093224"],["510(k)","K093604"],["510(k)","K093741"],["510(k)","K093807"],["510(k)","K093865"],["510(k)","K101425"],["510(k)","K101566"],["510(k)","K102535"],["510(k)","K102668"],["510(k)","K103752"],["510(k)","K110106"],["510(k)","K111205"],["510(k)","K111394"],["510(k)","K111429"],["510(k)","K111599"],["510(k)","K111615"],["510(k)","K111677"],["510(k)","K111893"],["510(k)","K111976"],["510(k)","K112000"],["510(k)","K112075"],["510(k)","K112129"],["510(k)","K112228"],["510(k)","K112276"],["510(k)","K112586"],["510(k)","K113200"],["510(k)","K113305"],["510(k)","K113783"],["510(k)","K121002"],["510(k)","K121100"],["510(k)","K121546"],["510(k)","K121863"],["510(k)","K122359"],["510(k)","K122547"],["510(k)","K123266"],["510(k)","K123404"],["510(k)","K123933"],["510(k)","K131275"],["510(k)","K131331"],["510(k)","K131779"],["510(k)","K132507"],["510(k)","K132573"],["510(k)","K132674"],["510(k)","K132909"],["510(k)","K133038"],["510(k)","K133773"],["510(k)","K133847"],["510(k)","K140468"],["510(k)","K862140"],["510(k)","K922458"],["510(k)","K942089"],["510(k)","K983408"],["510(k)","K983711"],["510(k)","K983943"]],"M0181":[["510(k)","K011400"],["510(k)","K062864"]],"M0183":[["510(k)","K000053"],["510(k)","K000361"],["510(k)","K001647"],["510(k)","K001891"],["510(k)","K020979"],["510(k)","K022195"],["510(k)","K022550"],["510(k)","K031377"],["510(k)","K033775"],["510(k)","K041438"],["510(k)","K043007"],["510(k)","K050448"],["510(k)","K051030"],["510(k)","K060162"],["510(k)","K072288"],["510(k)","K073377"],["510(k)","K081769"],["510(k)","K082248"],["510(k)","K130090"],["510(k)","K242952"],["510(k)","K902530"],["510(k)","K915083"],["510(k)","K924453"],["510(k)","K931206"],["510(k)","K931420"],["510(k)","K931992"],["510(k)","K933125"],["510(k)","K935307"],["510(k)","K935308"],["510(k)","K936196"],["510(k)","K941050"],["510(k)","K942117"],["510(k)","K943997"],["510(k)","K944227"],["510(k)","K951595"],["510(k)","K951891"],["510(k)","K951943"],["510(k)","K952515"],["510(k)","K955278"],["510(k)","K955720"],["510(k)","K960871"],["510(k)","K961579"],["510(k)","K961991"],["510(k)","K962294"],["510(k)","K962664"],["510(k)","K962857"],["510(k)","K963292"],["510(k)","K964139"],["510(k)","K970431"],["510(k)","K972144"],["510(k)","K972257"],["510(k)","K972260"],["510(k)","K974110"],["510(k)","K980499"],["510(k)","K981711"],["510(k)","K983460"],["510(k)","K992130"],["510(k)","K994238"]],"M0185":[["510(k)","K000921"],["510(k)","K001647"],["510(k)","K011213"],["510(k)","K011720"],["510(k)","K013249"],["510(k)","K013278"],["510(k)","K020852"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K024014"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042521"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061377"],["510(k)","K063608"],["510(k)","K072977"],["510(k)","K081543"],["510(k)","K100853"],["510(k)","K112412"],["510(k)","K893885"],["510(k)","K921795"],["510(k)","K923087"],["510(k)","K931777"],["510(k)","K943997"],["510(k)","K945271"],["510(k)","K950383"],["510(k)","K951595"],["510(k)","K952425"],["510(k)","K952615"],["510(k)","K954992"],["510(k)","K961274"],["510(k)","K962294"],["510(k)","K964010"],["510(k)","K964292"],["510(k)","K970314"],["510(k)","K973628"],["510(k)","K980367"],["510(k)","K981743"],["510(k)","K983289"],["510(k)","K992662"],["510(k)","K993345"]],"M0186":[["510(k)","K000921"],["510(k)","K001647"],["510(k)","K011213"],["510(k)","K011720"],["510(k)","K013206"],["510(k)","K013207"],["510(k)","K020852"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K024014"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042521"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061377"],["510(k)","K063608"],["510(k)","K073488"],["510(k)","K081543"],["510(k)","K100853"],["510(k)","K112412"],["510(k)","K893884"],["510(k)","K921862"],["510(k)","K925702"],["510(k)","K932603"],["510(k)","K943997"],["510(k)","K945271"],["510(k)","K950382"],["510(k)","K951595"],["510(k)","K952466"],["510(k)","K961274"],["510(k)","K962294"],["510(k)","K964010"],["510(k)","K964296"],["510(k)","K970314"],["510(k)","K973628"],["510(k)","K980367"],["510(k)","K981743"],["510(k)","K983281"],["510(k)","K992662"],["510(k)","K993354"]],"M0187":[["De Novo","DEN240032"]],"M0188":[["510(k)","K944227"],["510(k)","K962664"]],"M0189":[["De Novo","DEN150030"]],"M0190":[["510(k)","K083130"],["510(k)","K093916"],["510(k)","K925093"],["510(k)","K943978"]],"M0192":[["510(k)","K925093"],["510(k)","K943978"]],"M0193":[["510(k)","K001679"],["510(k)","K003721"],["510(k)","K010061"],["510(k)","K010488"],["510(k)","K010864"],["510(k)","K010877"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K013145"],["510(k)","K013654"],["510(k)","K013698"],["510(k)","K020852"],["510(k)","K022072"],["510(k)","K023049"],["510(k)","K023551"],["510(k)","K023764"],["510(k)","K024014"],["510(k)","K024182"],["510(k)","K032027"],["510(k)","K041427"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042767"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K053401"],["510(k)","K060256"],["510(k)","K060318"],["510(k)","K060373"],["510(k)","K061020"],["510(k)","K061879"],["510(k)","K062862"],["510(k)","K063744"],["510(k)","K071211"],["510(k)","K071525"],["510(k)","K071580"],["510(k)","K072142"],["510(k)","K073604"],["510(k)","K080468"],["510(k)","K080485"],["510(k)","K081543"],["510(k)","K090703"],["510(k)","K093883"],["510(k)","K100060"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K102647"],["510(k)","K113382"],["510(k)","K120945"],["510(k)","K131351"],["510(k)","K131554"],["510(k)","K813405"],["510(k)","K820270"],["510(k)","K833833"],["510(k)","K854138"],["510(k)","K860021"],["510(k)","K861656"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K875071"],["510(k)","K880276"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K922612"],["510(k)","K923505"],["510(k)","K926060"],["510(k)","K930104"],["510(k)","K932049"],["510(k)","K932467"],["510(k)","K934592"],["510(k)","K935662"],["510(k)","K941050"],["510(k)","K941132"],["510(k)","K942364"],["510(k)","K942782"],["510(k)","K942922"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K944102"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K951751"],["510(k)","K952743"],["510(k)","K953239"],["510(k)","K954992"],["510(k)","K961274"],["510(k)","K964409"],["510(k)","K965126"],["510(k)","K971344"],["510(k)","K971491"],["510(k)","K972409"],["510(k)","K973628"],["510(k)","K973869"],["510(k)","K974001"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K980902"],["510(k)","K981225"],["510(k)","K981743"],["510(k)","K990009"],["510(k)","K990346"],["510(k)","K991576"],["510(k)","K992136"],["510(k)","K993211"]],"M0194":[["510(k)","K925093"]],"M0197":[["510(k)","K023857"],["510(k)","K060641"],["510(k)","K093678"]],"M0200":[["510(k)","K010266"],["510(k)","K021317"],["510(k)","K030286"],["510(k)","K031038"],["510(k)","K032235"],["510(k)","K032646"],["510(k)","K033383"],["510(k)","K033606"],["510(k)","K040425"],["510(k)","K040437"],["510(k)","K051265"],["510(k)","K053597"],["510(k)","K060964"],["510(k)","K061795"],["510(k)","K072189"],["510(k)","K073091"],["510(k)","K082645"],["510(k)","K971418"],["De Novo","DEN000010"]],"M0202":[["510(k)","K030370"],["510(k)","K040407"],["510(k)","K051713"],["510(k)","K052485"],["510(k)","K071188"],["510(k)","K131930"]],"M0205":[["510(k)","K000131"],["510(k)","K000459"],["510(k)","K000522"],["510(k)","K001397"],["510(k)","K001976"],["510(k)","K002331"],["510(k)","K002337"],["510(k)","K002447"],["510(k)","K002982"],["510(k)","K003647"],["510(k)","K003687"],["510(k)","K010061"],["510(k)","K010125"],["510(k)","K010138"],["510(k)","K010561"],["510(k)","K010564"],["510(k)","K010934"],["510(k)","K010959"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011878"],["510(k)","K012133"],["510(k)","K012390"],["510(k)","K012396"],["510(k)","K012745"],["510(k)","K012824"],["510(k)","K012996"],["510(k)","K014089"],["510(k)","K014247"],["510(k)","K020136"],["510(k)","K020771"],["510(k)","K022141"],["510(k)","K022355"],["510(k)","K022955"],["510(k)","K023049"],["510(k)","K023489"],["510(k)","K023946"],["510(k)","K030113"],["510(k)","K031497"],["510(k)","K031759"],["510(k)","K032057"],["510(k)","K033334"],["510(k)","K033566"],["510(k)","K033659"],["510(k)","K033866"],["510(k)","K033885"],["510(k)","K040464"],["510(k)","K041143"],["510(k)","K041685"],["510(k)","K041696"],["510(k)","K041712"],["510(k)","K041743"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042975"],["510(k)","K043211"],["510(k)","K043507"],["510(k)","K050024"],["510(k)","K050186"],["510(k)","K050321"],["510(k)","K050540"],["510(k)","K050593"],["510(k)","K051087"],["510(k)","K051235"],["510(k)","K052115"],["510(k)","K052197"],["510(k)","K052882"],["510(k)","K053175"],["510(k)","K053359"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K060791"],["510(k)","K061005"],["510(k)","K061556"],["510(k)","K061617"],["510(k)","K061718"],["510(k)","K062128"],["510(k)","K062165"],["510(k)","K062575"],["510(k)","K063379"],["510(k)","K063545"],["510(k)","K070009"],["510(k)","K071489"],["510(k)","K072062"],["510(k)","K073078"],["510(k)","K073604"],["510(k)","K080467"],["510(k)","K080635"],["510(k)","K080872"],["510(k)","K081543"],["510(k)","K082898"],["510(k)","K082977"],["510(k)","K091588"],["510(k)","K092268"],["510(k)","K100853"],["510(k)","K103295"],["510(k)","K110515"],["510(k)","K111322"],["510(k)","K111560"],["510(k)","K112071"],["510(k)","K113046"],["510(k)","K113501"],["510(k)","K121987"],["510(k)","K122633"],["510(k)","K122809"],["510(k)","K122904"],["510(k)","K123080"],["510(k)","K123863"],["510(k)","K130082"],["510(k)","K130213"],["510(k)","K130463"],["510(k)","K130665"],["510(k)","K131069"],["510(k)","K131645"],["510(k)","K131811"],["510(k)","K132812"],["510(k)","K140215"],["510(k)","K140665"],["510(k)","K792114"],["510(k)","K874702"],["510(k)","K892650"],["510(k)","K905057"],["510(k)","K925491"],["510(k)","K933480"],["510(k)","K934340"],["510(k)","K936030"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K944075"],["510(k)","K944093"],["510(k)","K945344"],["510(k)","K950137"],["510(k)","K950958"],["510(k)","K951253"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K955928"],["510(k)","K960664"],["510(k)","K961010"],["510(k)","K962669"],["510(k)","K963529"],["510(k)","K973047"],["510(k)","K973628"],["510(k)","K973784"],["510(k)","K974181"],["510(k)","K974712"],["510(k)","K980349"],["510(k)","K980367"],["510(k)","K980872"],["510(k)","K981705"],["510(k)","K982152"],["510(k)","K982745"],["510(k)","K983174"],["510(k)","K983388"],["510(k)","K983501"],["510(k)","K983698"],["510(k)","K983770"],["510(k)","K990280"],["510(k)","K990325"],["510(k)","K990418"],["510(k)","K990786"],["510(k)","K991018"],["510(k)","K991076"],["510(k)","K991078"],["510(k)","K991440"],["510(k)","K992422"],["510(k)","K992748"],["510(k)","K993987"],["510(k)","K994005"]],"M0206":[["510(k)","K010494"],["510(k)","K020979"],["510(k)","K932787"]],"M0207":[["De Novo","DEN160003"]],"M0208":[["510(k)","K000131"],["510(k)","K000449"],["510(k)","K000458"],["510(k)","K001356"],["510(k)","K001397"],["510(k)","K002331"],["510(k)","K002342"],["510(k)","K002447"],["510(k)","K002982"],["510(k)","K003687"],["510(k)","K003809"],["510(k)","K003879"],["510(k)","K003881"],["510(k)","K010061"],["510(k)","K010138"],["510(k)","K010561"],["510(k)","K010564"],["510(k)","K010959"],["510(k)","K011213"],["510(k)","K011306"],["510(k)","K011465"],["510(k)","K011878"],["510(k)","K012131"],["510(k)","K012300"],["510(k)","K012390"],["510(k)","K012396"],["510(k)","K012745"],["510(k)","K013143"],["510(k)","K013882"],["510(k)","K014247"],["510(k)","K020771"],["510(k)","K022141"],["510(k)","K022355"],["510(k)","K022955"],["510(k)","K023048"],["510(k)","K023049"],["510(k)","K023489"],["510(k)","K023946"],["510(k)","K030113"],["510(k)","K031032"],["510(k)","K031497"],["510(k)","K031759"],["510(k)","K032057"],["510(k)","K032365"],["510(k)","K033334"],["510(k)","K033566"],["510(k)","K033659"],["510(k)","K033885"],["510(k)","K033902"],["510(k)","K040464"],["510(k)","K041685"],["510(k)","K041696"],["510(k)","K041712"],["510(k)","K041743"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042975"],["510(k)","K043327"],["510(k)","K043507"],["510(k)","K043556"],["510(k)","K050024"],["510(k)","K050179"],["510(k)","K050186"],["510(k)","K050321"],["510(k)","K050394"],["510(k)","K050540"],["510(k)","K051087"],["510(k)","K051235"],["510(k)","K051307"],["510(k)","K052115"],["510(k)","K052197"],["510(k)","K052882"],["510(k)","K053175"],["510(k)","K053359"],["510(k)","K060256"],["510(k)","K060354"],["510(k)","K060373"],["510(k)","K060791"],["510(k)","K061005"],["510(k)","K061556"],["510(k)","K061617"],["510(k)","K061718"],["510(k)","K062128"],["510(k)","K062285"],["510(k)","K062575"],["510(k)","K063379"],["510(k)","K063545"],["510(k)","K063699"],["510(k)","K070009"],["510(k)","K071489"],["510(k)","K072062"],["510(k)","K073078"],["510(k)","K073604"],["510(k)","K080467"],["510(k)","K080635"],["510(k)","K080872"],["510(k)","K081543"],["510(k)","K082898"],["510(k)","K082977"],["510(k)","K091588"],["510(k)","K092274"],["510(k)","K100853"],["510(k)","K103295"],["510(k)","K110515"],["510(k)","K111322"],["510(k)","K111560"],["510(k)","K112071"],["510(k)","K113046"],["510(k)","K113501"],["510(k)","K121065"],["510(k)","K121987"],["510(k)","K122633"],["510(k)","K122809"],["510(k)","K122904"],["510(k)","K123080"],["510(k)","K123863"],["510(k)","K130213"],["510(k)","K130463"],["510(k)","K130665"],["510(k)","K131069"],["510(k)","K131645"],["510(k)","K131811"],["510(k)","K132630"],["510(k)","K132812"],["510(k)","K140089"],["510(k)","K140215"],["510(k)","K140665"],["510(k)","K790736"],["510(k)","K874376"],["510(k)","K883730"],["510(k)","K930529"],["510(k)","K934340"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K944076"],["510(k)","K944093"],["510(k)","K945829"],["510(k)","K950427"],["510(k)","K950958"],["510(k)","K951286"],["510(k)","K951595"],["510(k)","K951710"],["510(k)","K953105"],["510(k)","K953239"],["510(k)","K954626"],["510(k)","K955116"],["510(k)","K960392"],["510(k)","K960708"],["510(k)","K961010"],["510(k)","K962672"],["510(k)","K962734"],["510(k)","K973269"],["510(k)","K973326"],["510(k)","K973628"],["510(k)","K973784"],["510(k)","K974181"],["510(k)","K980367"],["510(k)","K980776"],["510(k)","K980872"],["510(k)","K981687"],["510(k)","K981705"],["510(k)","K982551"],["510(k)","K982831"],["510(k)","K983174"],["510(k)","K983388"],["510(k)","K983501"],["510(k)","K983702"],["510(k)","K983770"],["510(k)","K990325"],["510(k)","K990418"],["510(k)","K990786"],["510(k)","K991076"],["510(k)","K991078"],["510(k)","K991079"],["510(k)","K991443"],["510(k)","K992422"],["510(k)","K992748"],["510(k)","K993985"],["510(k)","K993987"],["510(k)","K994005"]],"M0209":[["510(k)","K001022"],["510(k)","K001647"],["510(k)","K002731"],["510(k)","K011720"],["510(k)","K014270"],["510(k)","K022603"],["510(k)","K032692"],["510(k)","K050613"],["510(k)","K051087"],["510(k)","K063272"],["510(k)","K072078"],["510(k)","K083289"],["510(k)","K083463"],["510(k)","K100853"],["510(k)","K110874"],["510(k)","K112412"],["510(k)","K122066"],["510(k)","K900440"],["510(k)","K921661"],["510(k)","K923421"],["510(k)","K931702"],["510(k)","K935047"],["510(k)","K940353"],["510(k)","K941050"],["510(k)","K942443"],["510(k)","K943686"],["510(k)","K944846"],["510(k)","K946068"],["510(k)","K946069"],["510(k)","K946070"],["510(k)","K953239"],["510(k)","K955596"],["510(k)","K961274"],["510(k)","K964767"],["510(k)","K964791"],["510(k)","K970227"],["510(k)","K971103"],["510(k)","K973813"],["510(k)","K980724"],["510(k)","K981743"]],"M0210":[["510(k)","K925093"],["510(k)","K943978"]],"M0211":[["510(k)","K925093"]],"M0218":[["510(k)","K910108"]],"M0220":[["510(k)","K051714"],["510(k)","K062503"],["510(k)","K872296"],["510(k)","K970120"],["510(k)","K980525"]],"M0221":[["510(k)","K003693"],["510(k)","K003721"],["510(k)","K010061"],["510(k)","K010864"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K011972"],["510(k)","K013654"],["510(k)","K020852"],["510(k)","K022072"],["510(k)","K022180"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K024014"],["510(k)","K024116"],["510(k)","K024182"],["510(k)","K030003"],["510(k)","K040391"],["510(k)","K040631"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042767"],["510(k)","K050266"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K053132"],["510(k)","K060256"],["510(k)","K060325"],["510(k)","K060373"],["510(k)","K061839"],["510(k)","K073604"],["510(k)","K080435"],["510(k)","K080810"],["510(k)","K081543"],["510(k)","K100060"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K110780"],["510(k)","K112412"],["510(k)","K113435"],["510(k)","K123953"],["510(k)","K790335"],["510(k)","K810055"],["510(k)","K811919"],["510(k)","K833833"],["510(k)","K840606"],["510(k)","K841892"],["510(k)","K860257"],["510(k)","K862359"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K881166"],["510(k)","K881172"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K926060"],["510(k)","K930679"],["510(k)","K931786"],["510(k)","K932467"],["510(k)","K933026"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942782"],["510(k)","K942949"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K961274"],["510(k)","K963939"],["510(k)","K972409"],["510(k)","K973628"],["510(k)","K973869"],["510(k)","K973995"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981222"],["510(k)","K981609"],["510(k)","K981743"],["510(k)","K981943"],["510(k)","K983304"],["510(k)","K993771"],["510(k)","K993867"]],"M0222":[["510(k)","K040174"],["510(k)","K042475"],["510(k)","K043218"],["510(k)","K073537"],["510(k)","K081543"],["510(k)","K110277"],["510(k)","K811919"],["510(k)","K833833"],["510(k)","K840606"],["510(k)","K841503"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K922072"],["510(k)","K941050"],["510(k)","K972382"],["510(k)","K980367"],["510(k)","K980646"],["510(k)","K983134"]],"M0223":[["510(k)","K003721"],["510(k)","K003829"],["510(k)","K003892"],["510(k)","K010061"],["510(k)","K010864"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K011843"],["510(k)","K013654"],["510(k)","K020852"],["510(k)","K022072"],["510(k)","K022339"],["510(k)","K022962"],["510(k)","K023049"],["510(k)","K023330"],["510(k)","K023764"],["510(k)","K024014"],["510(k)","K024182"],["510(k)","K030014"],["510(k)","K040391"],["510(k)","K040631"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042767"],["510(k)","K043218"],["510(k)","K050266"],["510(k)","K051087"],["510(k)","K051432"],["510(k)","K051968"],["510(k)","K052914"],["510(k)","K053090"],["510(k)","K053131"],["510(k)","K053401"],["510(k)","K060256"],["510(k)","K060325"],["510(k)","K060373"],["510(k)","K060574"],["510(k)","K061719"],["510(k)","K061830"],["510(k)","K061879"],["510(k)","K063744"],["510(k)","K063845"],["510(k)","K072140"],["510(k)","K073604"],["510(k)","K080810"],["510(k)","K081193"],["510(k)","K081543"],["510(k)","K082210"],["510(k)","K092686"],["510(k)","K093623"],["510(k)","K100060"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K110648"],["510(k)","K110780"],["510(k)","K111143"],["510(k)","K112412"],["510(k)","K113435"],["510(k)","K123953"],["510(k)","K131217"],["510(k)","K810055"],["510(k)","K811919"],["510(k)","K832870"],["510(k)","K833833"],["510(k)","K840880"],["510(k)","K841503"],["510(k)","K861700"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K875069"],["510(k)","K880395"],["510(k)","K881241"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K914873"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K926060"],["510(k)","K931786"],["510(k)","K932467"],["510(k)","K934592"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942782"],["510(k)","K942999"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K955300"],["510(k)","K961274"],["510(k)","K964409"],["510(k)","K972409"],["510(k)","K972716"],["510(k)","K973628"],["510(k)","K973869"],["510(k)","K973995"],["510(k)","K974874"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981289"],["510(k)","K981336"],["510(k)","K981588"],["510(k)","K981632"],["510(k)","K981743"],["510(k)","K990346"],["510(k)","K993211"]],"M0224":[["510(k)","K042475"],["510(k)","K081543"],["510(k)","K840606"],["510(k)","K972382"]],"M0225":[["510(k)","K021428"],["510(k)","K022386"],["510(k)","K060280"],["510(k)","K951877"],["510(k)","K954514"]],"M0226":[["510(k)","K010844"],["510(k)","K080294"],["510(k)","K090123"],["510(k)","K131284"],["De Novo","DEN990008"]],"M0228":[["510(k)","K011031"],["510(k)","K013785"],["510(k)","K021231"],["510(k)","K033982"],["510(k)","K110345"],["510(k)","K974845"]],"M0229":[["510(k)","K923859"]],"M0232":[["510(k)","K002738"],["510(k)","K012058"],["510(k)","K020297"],["510(k)","K021515"],["510(k)","K021713"],["510(k)","K022746"],["510(k)","K023567"],["510(k)","K031560"],["510(k)","K043218"],["510(k)","K051804"],["510(k)","K051968"],["510(k)","K061974"],["510(k)","K080370"],["510(k)","K110648"],["510(k)","K131703"],["510(k)","K852676"],["510(k)","K890827"],["510(k)","K913927"],["510(k)","K922631"],["510(k)","K924497"],["510(k)","K924758"],["510(k)","K931373"],["510(k)","K933373"],["510(k)","K934907"],["510(k)","K935069"],["510(k)","K935121"],["510(k)","K935655"],["510(k)","K935830"],["510(k)","K936081"],["510(k)","K940918"],["510(k)","K942616"],["510(k)","K943570"],["510(k)","K943643"],["510(k)","K944089"],["510(k)","K945240"],["510(k)","K945915"],["510(k)","K946206"],["510(k)","K954482"],["510(k)","K954612"],["510(k)","K954711"],["510(k)","K955793"],["510(k)","K960120"],["510(k)","K961335"],["510(k)","K961657"],["510(k)","K961938"],["510(k)","K962021"],["510(k)","K963800"],["510(k)","K963964"],["510(k)","K970710"],["510(k)","K973367"],["510(k)","K974526"],["510(k)","K974784"],["510(k)","K980130"],["510(k)","K980523"],["510(k)","K980991"],["510(k)","K982928"],["510(k)","K991727"],["510(k)","K992834"],["510(k)","K994346"]],"M0233":[["510(k)","K964406"]],"M0236":[["510(k)","K030606"],["510(k)","K050057"],["510(k)","K830220"],["510(k)","K934539"]],"M0239":[["PMA","P110020"],["PMA","P110020/S016"],["PMA","P120014"],["PMA","P120014/S008"],["PMA","P160045"],["PMA","P160045/S025"],["PMA","P170019"],["PMA","P170019/S030"],["PMA","P170019/S039"],["PMA","P170019/S054"],["PMA","P190026"],["PMA","P190032/S010"],["PMA","P190032/S011"],["PMA","P200010/S026"],["PMA","P240010"],["PMA","P250027"]],"M0241":[["De Novo","DEN170046"],["PMA","P140020"],["PMA","P140020/S012"],["PMA","P140020/S015"],["PMA","P140020/S016"],["PMA","P140020/S019"],["PMA","P140020/S020"],["PMA","P160018"],["PMA","P170019/S004"],["PMA","P170019/S042"],["PMA","P170019/S052"],["PMA","P190032"],["PMA","P190032/S014"],["PMA","P190032/S016"]],"M0242":[["510(k)","K022355"],["510(k)","K030113"],["510(k)","K033866"],["510(k)","K050024"],["510(k)","K053359"],["510(k)","K061718"],["510(k)","K063545"],["510(k)","K073078"],["510(k)","K080467"],["510(k)","K081008"],["510(k)","K082508"],["510(k)","K090844"],["510(k)","K091612"],["510(k)","K093175"],["510(k)","K100023"],["510(k)","K100951"],["510(k)","K113046"],["510(k)","K113501"],["510(k)","K113624"],["510(k)","K122633"],["510(k)","K130055"],["510(k)","K130463"],["510(k)","K130665"],["510(k)","K131811"],["510(k)","K132812"]],"M0243":[["510(k)","K022603"],["510(k)","K060373"],["510(k)","K943767"],["510(k)","K951848"],["510(k)","K970227"],["510(k)","K971103"]],"M0244":[["510(k)","K001009"],["510(k)","K001636"],["510(k)","K001647"],["510(k)","K002558"],["510(k)","K002646"],["510(k)","K002651"],["510(k)","K002918"],["510(k)","K003342"],["510(k)","K003372"],["510(k)","K003400"],["510(k)","K003419"],["510(k)","K003851"],["510(k)","K010061"],["510(k)","K010236"],["510(k)","K010597"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K011855"],["510(k)","K011958"],["510(k)","K012337"],["510(k)","K013787"],["510(k)","K020603"],["510(k)","K020852"],["510(k)","K021194"],["510(k)","K021572"],["510(k)","K021609"],["510(k)","K021757"],["510(k)","K022176"],["510(k)","K022603"],["510(k)","K022690"],["510(k)","K023049"],["510(k)","K023269"],["510(k)","K023764"],["510(k)","K023828"],["510(k)","K024014"],["510(k)","K024280"],["510(k)","K030044"],["510(k)","K030545"],["510(k)","K030626"],["510(k)","K030899"],["510(k)","K031607"],["510(k)","K032336"],["510(k)","K032663"],["510(k)","K033908"],["510(k)","K040030"],["510(k)","K040241"],["510(k)","K040579"],["510(k)","K041155"],["510(k)","K041799"],["510(k)","K042291"],["510(k)","K050713"],["510(k)","K050836"],["510(k)","K051087"],["510(k)","K051564"],["510(k)","K052591"],["510(k)","K052914"],["510(k)","K060139"],["510(k)","K060256"],["510(k)","K060369"],["510(k)","K060373"],["510(k)","K061138"],["510(k)","K061802"],["510(k)","K062981"],["510(k)","K063744"],["510(k)","K071017"],["510(k)","K071211"],["510(k)","K072658"],["510(k)","K073277"],["510(k)","K073604"],["510(k)","K081294"],["510(k)","K081543"],["510(k)","K083040"],["510(k)","K083412"],["510(k)","K083444"],["510(k)","K091052"],["510(k)","K100853"],["510(k)","K103557"],["510(k)","K112412"],["510(k)","K113809"],["510(k)","K121558"],["510(k)","K910686"],["510(k)","K914155"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K923768"],["510(k)","K924332"],["510(k)","K926060"],["510(k)","K932180"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K943376"],["510(k)","K943997"],["510(k)","K944093"],["510(k)","K944288"],["510(k)","K945280"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953197"],["510(k)","K953212"],["510(k)","K953239"],["510(k)","K954447"],["510(k)","K954537"],["510(k)","K955156"],["510(k)","K960324"],["510(k)","K961274"],["510(k)","K962019"],["510(k)","K962049"],["510(k)","K962294"],["510(k)","K963061"],["510(k)","K964409"],["510(k)","K973628"],["510(k)","K973692"],["510(k)","K980367"],["510(k)","K981099"],["510(k)","K981743"],["510(k)","K981871"],["510(k)","K981897"],["510(k)","K990346"],["510(k)","K991224"],["510(k)","K991372"],["510(k)","K992312"],["510(k)","K992662"]],"M0245":[["510(k)","K001647"],["510(k)","K951967"],["510(k)","K960257"]],"M0246":[["510(k)","K020566"],["510(k)","K023239"],["510(k)","K023240"],["510(k)","K023764"],["510(k)","K031393"],["510(k)","K033038"],["510(k)","K042291"],["510(k)","K050231"],["510(k)","K052000"],["510(k)","K052889"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K100375"],["510(k)","K961481"],["510(k)","K971103"],["510(k)","K971418"]],"M0247":[["510(k)","K011878"],["510(k)","K042407"],["510(k)","K042520"],["510(k)","K051087"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K853872"],["510(k)","K994005"]],"M0248":[["510(k)","K023304"],["510(k)","K060578"],["510(k)","K132828"],["510(k)","K945961"],["510(k)","K951708"],["510(k)","K964635"],["510(k)","K970227"],["510(k)","K982491"],["510(k)","K990073"]],"M0249":[["510(k)","K000103"],["510(k)","K000895"],["510(k)","K002738"],["510(k)","K003721"],["510(k)","K012058"],["510(k)","K013373"],["510(k)","K014034"],["510(k)","K021713"],["510(k)","K023567"],["510(k)","K031560"],["510(k)","K032311"],["510(k)","K051804"],["510(k)","K052027"],["510(k)","K052121"],["510(k)","K053110"],["510(k)","K061597"],["510(k)","K061730"],["510(k)","K061974"],["510(k)","K063376"],["510(k)","K080370"],["510(k)","K082462"],["510(k)","K092686"],["510(k)","K110277"],["510(k)","K110648"],["510(k)","K111188"],["510(k)","K112788"],["510(k)","K131126"],["510(k)","K131703"],["510(k)","K890827"],["510(k)","K924497"],["510(k)","K924758"],["510(k)","K932179"],["510(k)","K933373"],["510(k)","K934642"],["510(k)","K934907"],["510(k)","K935120"],["510(k)","K935121"],["510(k)","K940918"],["510(k)","K943091"],["510(k)","K943643"],["510(k)","K943702"],["510(k)","K945240"],["510(k)","K945915"],["510(k)","K946206"],["510(k)","K952621"],["510(k)","K954482"],["510(k)","K954612"],["510(k)","K954711"],["510(k)","K960120"],["510(k)","K961335"],["510(k)","K961458"],["510(k)","K961657"],["510(k)","K961938"],["510(k)","K962021"],["510(k)","K963694"],["510(k)","K963800"],["510(k)","K970710"],["510(k)","K972673"],["510(k)","K974818"],["510(k)","K980130"],["510(k)","K980523"],["510(k)","K981270"],["510(k)","K984299"],["510(k)","K991727"],["510(k)","K992834"],["510(k)","K994346"]],"M0250":[["510(k)","K000375"],["510(k)","K001387"],["510(k)","K010061"],["510(k)","K010864"],["510(k)","K011213"],["510(k)","K011441"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K013652"],["510(k)","K013654"],["510(k)","K020297"],["510(k)","K020852"],["510(k)","K021334"],["510(k)","K021515"],["510(k)","K022049"],["510(k)","K022072"],["510(k)","K022312"],["510(k)","K022746"],["510(k)","K023049"],["510(k)","K023105"],["510(k)","K024014"],["510(k)","K024182"],["510(k)","K040971"],["510(k)","K040972"],["510(k)","K040977"],["510(k)","K041009"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042767"],["510(k)","K043218"],["510(k)","K050077"],["510(k)","K051087"],["510(k)","K051757"],["510(k)","K051968"],["510(k)","K052914"],["510(k)","K053401"],["510(k)","K060120"],["510(k)","K060205"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061575"],["510(k)","K061792"],["510(k)","K061879"],["510(k)","K062855"],["510(k)","K063744"],["510(k)","K072249"],["510(k)","K072356"],["510(k)","K072440"],["510(k)","K073355"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K100060"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K110818"],["510(k)","K110830"],["510(k)","K112412"],["510(k)","K113374"],["510(k)","K113521"],["510(k)","K120626"],["510(k)","K130870"],["510(k)","K131488"],["510(k)","K811919"],["510(k)","K822469"],["510(k)","K833833"],["510(k)","K854138"],["510(k)","K860021"],["510(k)","K861657"],["510(k)","K864741"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K874131"],["510(k)","K880845"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K895873"],["510(k)","K912844"],["510(k)","K921625"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K923806"],["510(k)","K926060"],["510(k)","K930104"],["510(k)","K932467"],["510(k)","K935662"],["510(k)","K941050"],["510(k)","K941764"],["510(k)","K942364"],["510(k)","K942676"],["510(k)","K943003"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K944255"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950164"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K953395"],["510(k)","K961274"],["510(k)","K963292"],["510(k)","K965240"],["510(k)","K971491"],["510(k)","K971907"],["510(k)","K972409"],["510(k)","K973628"],["510(k)","K973869"],["510(k)","K974607"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981232"],["510(k)","K981578"],["510(k)","K981743"],["510(k)","K982328"],["510(k)","K983789"],["510(k)","K990346"],["510(k)","K991576"],["510(k)","K993211"]],"M0251":[["510(k)","K130945"],["De Novo","DEN060001"]],"M0252":[["510(k)","K083464"],["510(k)","K090700"],["510(k)","K982315"]],"M0253":[["510(k)","K020828"],["510(k)","K022329"],["510(k)","K022603"],["510(k)","K023597"],["510(k)","K023764"],["510(k)","K023891"],["510(k)","K031297"],["510(k)","K042291"],["510(k)","K042731"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K072794"],["510(k)","K080561"],["510(k)","K100321"],["510(k)","K103358"],["510(k)","K961481"],["510(k)","K962919"],["510(k)","K964020"],["510(k)","K964098"],["510(k)","K964185"],["510(k)","K970227"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K980240"],["510(k)","K983391"],["510(k)","K983875"],["510(k)","K990431"]],"M0254":[["510(k)","K001468"],["510(k)","K010588"],["510(k)","K012357"],["510(k)","K013984"],["510(k)","K022178"],["510(k)","K022603"],["510(k)","K023764"],["510(k)","K033036"],["510(k)","K042291"],["510(k)","K042732"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K072612"],["510(k)","K080469"],["510(k)","K100344"],["510(k)","K961481"],["510(k)","K962919"],["510(k)","K963926"],["510(k)","K964407"],["510(k)","K964703"],["510(k)","K970227"],["510(k)","K971418"],["510(k)","K983690"]],"M0255":[["510(k)","K010796"],["510(k)","K940810"],["510(k)","K965141"],["510(k)","K970695"],["510(k)","K971103"],["510(k)","K971418"]],"M0256":[["510(k)","K100831"]],"M0257":[["510(k)","K072939"],["510(k)","K093957"],["510(k)","K103358"],["510(k)","K112624"]],"M0259":[["510(k)","K000131"],["510(k)","K000461"],["510(k)","K000979"],["510(k)","K001126"],["510(k)","K001356"],["510(k)","K001397"],["510(k)","K001417"],["510(k)","K001421"],["510(k)","K001567"],["510(k)","K002263"],["510(k)","K002375"],["510(k)","K002447"],["510(k)","K002776"],["510(k)","K002982"],["510(k)","K003352"],["510(k)","K003557"],["510(k)","K003687"],["510(k)","K003708"],["510(k)","K003809"],["510(k)","K003858"],["510(k)","K004034"],["510(k)","K010001"],["510(k)","K010061"],["510(k)","K010138"],["510(k)","K010561"],["510(k)","K010564"],["510(k)","K010654"],["510(k)","K010655"],["510(k)","K010921"],["510(k)","K010959"],["510(k)","K011054"],["510(k)","K011213"],["510(k)","K011300"],["510(k)","K011426"],["510(k)","K011465"],["510(k)","K011813"],["510(k)","K011878"],["510(k)","K011952"],["510(k)","K011962"],["510(k)","K012390"],["510(k)","K012396"],["510(k)","K012541"],["510(k)","K012745"],["510(k)","K013124"],["510(k)","K013247"],["510(k)","K013408"],["510(k)","K013778"],["510(k)","K014066"],["510(k)","K014067"],["510(k)","K014193"],["510(k)","K014247"],["510(k)","K020313"],["510(k)","K020771"],["510(k)","K021006"],["510(k)","K021114"],["510(k)","K021887"],["510(k)","K022141"],["510(k)","K022355"],["510(k)","K022388"],["510(k)","K022603"],["510(k)","K022955"],["510(k)","K023049"],["510(k)","K023489"],["510(k)","K023712"],["510(k)","K023764"],["510(k)","K030113"],["510(k)","K030213"],["510(k)","K030447"],["510(k)","K031032"],["510(k)","K031497"],["510(k)","K031759"],["510(k)","K032057"],["510(k)","K032575"],["510(k)","K033566"],["510(k)","K033659"],["510(k)","K033902"],["510(k)","K040092"],["510(k)","K040257"],["510(k)","K040327"],["510(k)","K040464"],["510(k)","K040629"],["510(k)","K041142"],["510(k)","K041221"],["510(k)","K041578"],["510(k)","K041685"],["510(k)","K041696"],["510(k)","K041743"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K043507"],["510(k)","K050024"],["510(k)","K050050"],["510(k)","K050186"],["510(k)","K050321"],["510(k)","K050394"],["510(k)","K050540"],["510(k)","K050594"],["510(k)","K050878"],["510(k)","K050936"],["510(k)","K051087"],["510(k)","K051235"],["510(k)","K051966"],["510(k)","K052115"],["510(k)","K052520"],["510(k)","K052882"],["510(k)","K053034"],["510(k)","K053175"],["510(k)","K053359"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K060791"],["510(k)","K060810"],["510(k)","K061005"],["510(k)","K061556"],["510(k)","K061617"],["510(k)","K061718"],["510(k)","K062128"],["510(k)","K062575"],["510(k)","K063164"],["510(k)","K063379"],["510(k)","K063545"],["510(k)","K070009"],["510(k)","K071489"],["510(k)","K072062"],["510(k)","K073078"],["510(k)","K073604"],["510(k)","K080057"],["510(k)","K080347"],["510(k)","K080467"],["510(k)","K080635"],["510(k)","K080872"],["510(k)","K081543"],["510(k)","K082898"],["510(k)","K082977"],["510(k)","K091588"],["510(k)","K092269"],["510(k)","K100853"],["510(k)","K101744"],["510(k)","K102203"],["510(k)","K102428"],["510(k)","K103227"],["510(k)","K103295"],["510(k)","K110182"],["510(k)","K110239"],["510(k)","K110515"],["510(k)","K111929"],["510(k)","K112071"],["510(k)","K113046"],["510(k)","K113501"],["510(k)","K121065"],["510(k)","K121231"],["510(k)","K121339"],["510(k)","K121557"],["510(k)","K122633"],["510(k)","K122759"],["510(k)","K122809"],["510(k)","K122904"],["510(k)","K123863"],["510(k)","K130082"],["510(k)","K130213"],["510(k)","K130463"],["510(k)","K130665"],["510(k)","K131069"],["510(k)","K131110"],["510(k)","K131645"],["510(k)","K131754"],["510(k)","K131811"],["510(k)","K132096"],["510(k)","K132812"],["510(k)","K140546"],["510(k)","K862916"],["510(k)","K883105"],["510(k)","K924815"],["510(k)","K934340"],["510(k)","K935591"],["510(k)","K940649"],["510(k)","K940912"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942836"],["510(k)","K943439"],["510(k)","K943998"],["510(k)","K944088"],["510(k)","K944093"],["510(k)","K944231"],["510(k)","K944562"],["510(k)","K945207"],["510(k)","K945549"],["510(k)","K945550"],["510(k)","K950181"],["510(k)","K950445"],["510(k)","K950958"],["510(k)","K951288"],["510(k)","K951595"],["510(k)","K951853"],["510(k)","K952361"],["510(k)","K953239"],["510(k)","K954497"],["510(k)","K954571"],["510(k)","K955677"],["510(k)","K962353"],["510(k)","K963207"],["510(k)","K963233"],["510(k)","K963516"],["510(k)","K963606"],["510(k)","K963916"],["510(k)","K964900"],["510(k)","K970548"],["510(k)","K971841"],["510(k)","K973075"],["510(k)","K973122"],["510(k)","K973154"],["510(k)","K973628"],["510(k)","K973726"],["510(k)","K973750"],["510(k)","K973784"],["510(k)","K980367"],["510(k)","K980836"],["510(k)","K980865"],["510(k)","K980872"],["510(k)","K981687"],["510(k)","K981705"],["510(k)","K982211"],["510(k)","K983188"],["510(k)","K983501"],["510(k)","K983701"],["510(k)","K983770"],["510(k)","K984525"],["510(k)","K990325"],["510(k)","K990337"],["510(k)","K990399"],["510(k)","K990786"],["510(k)","K990870"],["510(k)","K991078"],["510(k)","K991641"],["510(k)","K992068"],["510(k)","K992217"],["510(k)","K992422"],["510(k)","K992748"],["510(k)","K992949"],["510(k)","K993100"],["510(k)","K993165"],["510(k)","K993485"],["510(k)","K993663"],["510(k)","K993852"],["510(k)","K993961"],["510(k)","K993984"],["510(k)","K994005"],["510(k)","K994138"],["510(k)","K994139"],["510(k)","K994164"],["510(k)","K994165"],["510(k)","K994220"],["510(k)","K994405"]],"M0261":[["510(k)","K000007"],["510(k)","K000903"],["510(k)","K010061"],["510(k)","K010814"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011648"],["510(k)","K011878"],["510(k)","K020852"],["510(k)","K022603"],["510(k)","K023049"],["510(k)","K024014"],["510(k)","K031902"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042808"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061020"],["510(k)","K063131"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K103627"],["510(k)","K123518"],["510(k)","K913066"],["510(k)","K913295"],["510(k)","K914857"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K926131"],["510(k)","K935374"],["510(k)","K940374"],["510(k)","K940810"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942687"],["510(k)","K944093"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K955100"],["510(k)","K955644"],["510(k)","K962294"],["510(k)","K962820"],["510(k)","K963673"],["510(k)","K964068"],["510(k)","K964765"],["510(k)","K970227"],["510(k)","K971418"],["510(k)","K973628"],["510(k)","K980283"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K993028"],["510(k)","K994005"]],"M0263":[["510(k)","K990931"]],"M0264":[["510(k)","K001133"],["510(k)","K002354"],["510(k)","K003721"],["510(k)","K010061"],["510(k)","K010206"],["510(k)","K010864"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K012332"],["510(k)","K013654"],["510(k)","K014034"],["510(k)","K020364"],["510(k)","K020852"],["510(k)","K022072"],["510(k)","K022312"],["510(k)","K023049"],["510(k)","K024014"],["510(k)","K031879"],["510(k)","K032377"],["510(k)","K040971"],["510(k)","K040975"],["510(k)","K040977"],["510(k)","K042169"],["510(k)","K042291"],["510(k)","K042362"],["510(k)","K042475"],["510(k)","K051087"],["510(k)","K052724"],["510(k)","K052914"],["510(k)","K053110"],["510(k)","K060205"],["510(k)","K060256"],["510(k)","K060295"],["510(k)","K060373"],["510(k)","K060619"],["510(k)","K061238"],["510(k)","K061879"],["510(k)","K070251"],["510(k)","K071340"],["510(k)","K073223"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K093611"],["510(k)","K100060"],["510(k)","K100289"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K110818"],["510(k)","K111960"],["510(k)","K112412"],["510(k)","K113435"],["510(k)","K123953"],["510(k)","K140248"],["510(k)","K811919"],["510(k)","K833833"],["510(k)","K841503"],["510(k)","K861673"],["510(k)","K872105"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K896590"],["510(k)","K896812"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K926060"],["510(k)","K931786"],["510(k)","K932267"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942676"],["510(k)","K942735"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K945584"],["510(k)","K946090"],["510(k)","K950958"],["510(k)","K951221"],["510(k)","K951595"],["510(k)","K952410"],["510(k)","K953239"],["510(k)","K954992"],["510(k)","K960035"],["510(k)","K961274"],["510(k)","K965240"],["510(k)","K970330"],["510(k)","K971491"],["510(k)","K972409"],["510(k)","K973628"],["510(k)","K973869"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981231"],["510(k)","K981743"],["510(k)","K981840"],["510(k)","K982056"],["510(k)","K990754"],["510(k)","K991576"],["510(k)","K992140"],["510(k)","K992475"],["510(k)","K993211"]],"M0265":[["510(k)","K022746"],["510(k)","K031560"],["510(k)","K032311"],["510(k)","K043218"],["510(k)","K050014"],["510(k)","K051968"],["510(k)","K061974"],["510(k)","K080370"],["510(k)","K092686"],["510(k)","K110648"],["510(k)","K111188"],["510(k)","K935121"],["510(k)","K945677"],["510(k)","K946206"],["510(k)","K951485"],["510(k)","K954018"],["510(k)","K954612"],["510(k)","K955013"],["510(k)","K963800"],["510(k)","K980130"],["510(k)","K982928"]],"M0266":[["510(k)","K013568"],["510(k)","K022603"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K023893"],["510(k)","K031270"],["510(k)","K041322"],["510(k)","K042291"],["510(k)","K051087"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K071603"],["510(k)","K080194"],["510(k)","K081543"],["510(k)","K081615"],["510(k)","K083173"],["510(k)","K940810"],["510(k)","K961481"],["510(k)","K962919"],["510(k)","K964368"],["510(k)","K970227"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K980855"],["510(k)","K980887"],["510(k)","K981985"],["510(k)","K990774"],["510(k)","K990943"]],"M0267":[["510(k)","K925093"]],"M0268":[["510(k)","K981084"]],"M0269":[["510(k)","K051969"],["510(k)","K960392"],["510(k)","K972167"]],"M0270":[["510(k)","K051969"],["510(k)","K942451"],["510(k)","K943099"]],"M0271":[["510(k)","K003677"],["510(k)","K024002"],["510(k)","K032000"],["510(k)","K032342"]],"M0273":[["510(k)","K925255"]],"M0274":[["510(k)","K010061"],["510(k)","K071239"],["510(k)","K073604"],["510(k)","K811919"],["510(k)","K833833"],["510(k)","K872105"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K902204"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K922467"],["510(k)","K934841"],["510(k)","K941050"],["510(k)","K944093"],["510(k)","K946090"],["510(k)","K950958"],["510(k)","K951222"],["510(k)","K953239"],["510(k)","K980367"],["510(k)","K981295"],["510(k)","K981682"]],"M0275":[["510(k)","K022331"],["510(k)","K971470"]],"M0276":[["510(k)","K024162"],["510(k)","K033277"],["510(k)","K981048"]],"M0277":[["510(k)","K001647"],["510(k)","K051087"],["510(k)","K051456"],["510(k)","K053074"],["510(k)","K062114"],["510(k)","K063655"],["510(k)","K091741"],["510(k)","K100853"],["510(k)","K122965"],["510(k)","K921661"],["510(k)","K943997"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K961274"],["510(k)","K962294"],["510(k)","K964762"]],"M0278":[["510(k)","K051435"],["510(k)","K060543"],["510(k)","K060627"],["510(k)","K062028"],["510(k)","K063787"],["510(k)","K083294"],["510(k)","K083845"],["510(k)","K083846"],["510(k)","K090901"],["510(k)","K124006"],["510(k)","K132750"],["De Novo","DEN050004"]],"M0279":[["510(k)","K003395"],["510(k)","K023049"],["510(k)","K032194"],["510(k)","K032554"],["510(k)","K033865"],["510(k)","K043072"],["510(k)","K063675"],["510(k)","K081824"],["510(k)","K090824"],["510(k)","K091724"],["510(k)","K092704"],["510(k)","K110923"],["510(k)","K111409"],["510(k)","K121710"],["510(k)","K132270"],["510(k)","K140354"],["510(k)","K140446"],["510(k)","K842151"],["510(k)","K861966"],["510(k)","K864389"],["510(k)","K864539"],["510(k)","K900402"],["510(k)","K912680"],["510(k)","K920302"],["510(k)","K922906"],["510(k)","K926090"],["510(k)","K934622"],["510(k)","K935393"],["510(k)","K935807"],["510(k)","K936054"],["510(k)","K940564"],["510(k)","K940979"],["510(k)","K941714"],["510(k)","K946276"],["510(k)","K951010"],["510(k)","K955627"],["510(k)","K962217"],["510(k)","K964507"],["510(k)","K973707"]],"M0280":[["510(k)","K033079"],["510(k)","K962558"]],"M0281":[["510(k)","K012351"],["510(k)","K060256"]],"M0283":[["510(k)","K000895"],["510(k)","K000926"],["510(k)","K001387"],["510(k)","K001761"],["510(k)","K002407"],["510(k)","K002738"],["510(k)","K002855"],["510(k)","K010061"],["510(k)","K010670"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K012058"],["510(k)","K013373"],["510(k)","K013654"],["510(k)","K014034"],["510(k)","K020297"],["510(k)","K020364"],["510(k)","K020852"],["510(k)","K021713"],["510(k)","K022072"],["510(k)","K022312"],["510(k)","K022746"],["510(k)","K023049"],["510(k)","K023567"],["510(k)","K024014"],["510(k)","K024182"],["510(k)","K031560"],["510(k)","K032311"],["510(k)","K040958"],["510(k)","K040971"],["510(k)","K040977"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K043218"],["510(k)","K051087"],["510(k)","K051646"],["510(k)","K051804"],["510(k)","K051968"],["510(k)","K052007"],["510(k)","K052027"],["510(k)","K052724"],["510(k)","K052914"],["510(k)","K053110"],["510(k)","K053165"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061107"],["510(k)","K061879"],["510(k)","K061974"],["510(k)","K063376"],["510(k)","K063744"],["510(k)","K070057"],["510(k)","K070104"],["510(k)","K070531"],["510(k)","K070704"],["510(k)","K071211"],["510(k)","K071801"],["510(k)","K072018"],["510(k)","K073604"],["510(k)","K080370"],["510(k)","K080468"],["510(k)","K081543"],["510(k)","K082462"],["510(k)","K092686"],["510(k)","K100060"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K102647"],["510(k)","K103531"],["510(k)","K103788"],["510(k)","K110277"],["510(k)","K110520"],["510(k)","K110648"],["510(k)","K112377"],["510(k)","K112408"],["510(k)","K112412"],["510(k)","K113131"],["510(k)","K113253"],["510(k)","K113726"],["510(k)","K121140"],["510(k)","K123018"],["510(k)","K130915"],["510(k)","K131126"],["510(k)","K131554"],["510(k)","K131703"],["510(k)","K133519"],["510(k)","K140690"],["510(k)","K811919"],["510(k)","K833833"],["510(k)","K841503"],["510(k)","K852169"],["510(k)","K872105"],["510(k)","K881240"],["510(k)","K882938"],["510(k)","K883386"],["510(k)","K890827"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K922921"],["510(k)","K923806"],["510(k)","K924497"],["510(k)","K924758"],["510(k)","K926060"],["510(k)","K931373"],["510(k)","K932179"],["510(k)","K932467"],["510(k)","K933373"],["510(k)","K933862"],["510(k)","K934907"],["510(k)","K935069"],["510(k)","K935120"],["510(k)","K935121"],["510(k)","K935662"],["510(k)","K940918"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942676"],["510(k)","K942922"],["510(k)","K943006"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K945584"],["510(k)","K945915"],["510(k)","K946090"],["510(k)","K946206"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K952621"],["510(k)","K953239"],["510(k)","K954612"],["510(k)","K955374"],["510(k)","K960120"],["510(k)","K961274"],["510(k)","K961458"],["510(k)","K961657"],["510(k)","K961938"],["510(k)","K963627"],["510(k)","K963694"],["510(k)","K963763"],["510(k)","K963800"],["510(k)","K965240"],["510(k)","K970330"],["510(k)","K970710"],["510(k)","K972673"],["510(k)","K973628"],["510(k)","K973742"],["510(k)","K973869"],["510(k)","K974779"],["510(k)","K974818"],["510(k)","K980130"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981270"],["510(k)","K981743"],["510(k)","K984299"],["510(k)","K990036"],["510(k)","K990346"],["510(k)","K991576"],["510(k)","K991727"],["510(k)","K992140"],["510(k)","K994346"]],"M0284":[["510(k)","K010031"],["510(k)","K121823"],["510(k)","K863395"]],"M0285":[["510(k)","K000610"],["510(k)","K000900"],["510(k)","K003721"],["510(k)","K010061"],["510(k)","K010877"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K012593"],["510(k)","K013173"],["510(k)","K013654"],["510(k)","K020852"],["510(k)","K022072"],["510(k)","K022898"],["510(k)","K023049"],["510(k)","K023558"],["510(k)","K023642"],["510(k)","K024014"],["510(k)","K024182"],["510(k)","K031824"],["510(k)","K032932"],["510(k)","K032936"],["510(k)","K033899"],["510(k)","K041750"],["510(k)","K042169"],["510(k)","K042291"],["510(k)","K042443"],["510(k)","K042475"],["510(k)","K042767"],["510(k)","K050182"],["510(k)","K051087"],["510(k)","K051376"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K060854"],["510(k)","K061655"],["510(k)","K061879"],["510(k)","K062026"],["510(k)","K063744"],["510(k)","K071507"],["510(k)","K071593"],["510(k)","K072249"],["510(k)","K073604"],["510(k)","K080125"],["510(k)","K080623"],["510(k)","K081543"],["510(k)","K090405"],["510(k)","K091413"],["510(k)","K100060"],["510(k)","K100550"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K102993"],["510(k)","K111753"],["510(k)","K112412"],["510(k)","K112538"],["510(k)","K113262"],["510(k)","K120202"],["510(k)","K130200"],["510(k)","K130295"],["510(k)","K132031"],["510(k)","K140068"],["510(k)","K810673"],["510(k)","K811919"],["510(k)","K833833"],["510(k)","K841503"],["510(k)","K842160"],["510(k)","K861659"],["510(k)","K861700"],["510(k)","K863927"],["510(k)","K864159"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K880273"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K891050"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K922612"],["510(k)","K923128"],["510(k)","K923504"],["510(k)","K926060"],["510(k)","K931786"],["510(k)","K932467"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942922"],["510(k)","K943027"],["510(k)","K943376"],["510(k)","K943599"],["510(k)","K944093"],["510(k)","K944458"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950164"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K960377"],["510(k)","K961274"],["510(k)","K971072"],["510(k)","K971491"],["510(k)","K972409"],["510(k)","K972853"],["510(k)","K973628"],["510(k)","K973869"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981181"],["510(k)","K981345"],["510(k)","K981476"],["510(k)","K981493"],["510(k)","K981652"],["510(k)","K981743"],["510(k)","K982118"],["510(k)","K982328"],["510(k)","K990247"],["510(k)","K990688"],["510(k)","K991576"]],"M0286":[["510(k)","K001344"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K013750"],["510(k)","K023049"],["510(k)","K023992"],["510(k)","K030045"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K051444"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061093"],["510(k)","K061655"],["510(k)","K081543"],["510(k)","K100853"],["510(k)","K103373"],["510(k)","K112412"],["510(k)","K833833"],["510(k)","K854138"],["510(k)","K872105"],["510(k)","K885272"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912217"],["510(k)","K912844"],["510(k)","K914171"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K926060"],["510(k)","K930208"],["510(k)","K942364"],["510(k)","K943367"],["510(k)","K946090"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K955498"],["510(k)","K961274"],["510(k)","K961656"],["510(k)","K971333"],["510(k)","K980757"],["510(k)","K981743"],["510(k)","K990346"]],"M0289":[["510(k)","K962873"]],"M0290":[["510(k)","K010288"],["510(k)","K972200"]],"M0291":[["510(k)","K010288"],["510(k)","K972200"]],"M0292":[["510(k)","K010288"],["510(k)","K972200"]],"M0293":[["510(k)","K131508"]],"M0294":[["510(k)","K953591"]],"M0295":[["510(k)","K010288"],["510(k)","K042542"],["510(k)","K071398"],["510(k)","K954214"],["510(k)","K972200"]],"M0296":[["510(k)","K010288"],["510(k)","K042542"],["510(k)","K071398"],["510(k)","K954214"],["510(k)","K972200"]],"M0297":[["510(k)","K012103"],["510(k)","K050840"],["510(k)","K052577"],["510(k)","K061392"],["510(k)","K062755"],["510(k)","K130775"]],"M0301":[["510(k)","K083130"],["510(k)","K093916"],["510(k)","K925093"],["510(k)","K943978"]],"M0302":[["PMA","P230018"]],"M0303":[["510(k)","K030404"],["510(k)","K030991"],["510(k)","K030992"],["510(k)","K032897"],["510(k)","K033479"],["510(k)","K041003"],["510(k)","K041951"],["510(k)","K050891"],["510(k)","K053572"],["510(k)","K082499"],["510(k)","K090239"],["510(k)","K091109"],["510(k)","K100818"],["510(k)","K102242"],["510(k)","K110203"],["510(k)","K110620"],["510(k)","K112048"],["510(k)","K113433"],["510(k)","K123197"],["510(k)","K123355"],["510(k)","K123998"],["510(k)","K130470"],["510(k)","K132010"],["510(k)","K132235"],["510(k)","K132726"],["510(k)","K133936"],["510(k)","K833447"],["510(k)","K904329"],["510(k)","K923463"],["510(k)","K924979"],["510(k)","K925329"],["510(k)","K931129"],["510(k)","K934493"],["510(k)","K935296"],["510(k)","K955067"],["510(k)","K955859"],["510(k)","K964864"],["510(k)","K971182"],["510(k)","K974881"],["510(k)","K980185"],["510(k)","K990664"],["510(k)","K991829"],["510(k)","K993914"],["De Novo","DEN120013"]],"M0304":[["De Novo","DEN190028"]],"M0305":[["510(k)","K000053"],["510(k)","K000649"],["510(k)","K020979"],["510(k)","K023839"],["510(k)","K024082"],["510(k)","K030287"],["510(k)","K031122"],["510(k)","K031377"],["510(k)","K031829"],["510(k)","K033631"],["510(k)","K034007"],["510(k)","K040362"],["510(k)","K041438"],["510(k)","K042576"],["510(k)","K043459"],["510(k)","K050661"],["510(k)","K051030"],["510(k)","K052825"],["510(k)","K060162"],["510(k)","K082205"],["510(k)","K102851"],["510(k)","K102908"],["510(k)","K110237"],["510(k)","K130090"],["510(k)","K884544"],["510(k)","K904297"],["510(k)","K924098"],["510(k)","K924394"],["510(k)","K924396"],["510(k)","K924400"],["510(k)","K924453"],["510(k)","K926551"],["510(k)","K930235"],["510(k)","K931149"],["510(k)","K931206"],["510(k)","K931956"],["510(k)","K933010"],["510(k)","K933438"],["510(k)","K933440"],["510(k)","K933441"],["510(k)","K933444"],["510(k)","K933886"],["510(k)","K934584"],["510(k)","K934605"],["510(k)","K934606"],["510(k)","K943153"],["510(k)","K943225"],["510(k)","K944227"],["510(k)","K952668"],["510(k)","K955278"],["510(k)","K955720"],["510(k)","K955735"],["510(k)","K961579"],["510(k)","K961908"],["510(k)","K961991"],["510(k)","K962664"],["510(k)","K962857"],["510(k)","K964139"],["510(k)","K970431"],["510(k)","K972260"],["510(k)","K981038"],["510(k)","K981709"],["510(k)","K983460"],["510(k)","K992130"],["510(k)","K992763"],["510(k)","K993299"]],"M0306":[["510(k)","K083842"],["510(k)","K101533"],["510(k)","K954437"],["510(k)","K993678"]],"M0307":[["510(k)","K954437"]],"M0308":[["510(k)","K083842"],["510(k)","K954437"],["510(k)","K993678"]],"M0309":[["510(k)","K000131"],["510(k)","K000350"],["510(k)","K000467"],["510(k)","K000979"],["510(k)","K001126"],["510(k)","K001197"],["510(k)","K001356"],["510(k)","K001397"],["510(k)","K001417"],["510(k)","K001421"],["510(k)","K002264"],["510(k)","K002447"],["510(k)","K002776"],["510(k)","K002982"],["510(k)","K003352"],["510(k)","K003687"],["510(k)","K003708"],["510(k)","K003809"],["510(k)","K003858"],["510(k)","K004034"],["510(k)","K010061"],["510(k)","K010138"],["510(k)","K010239"],["510(k)","K010561"],["510(k)","K010564"],["510(k)","K010650"],["510(k)","K010655"],["510(k)","K010841"],["510(k)","K010868"],["510(k)","K010959"],["510(k)","K010967"],["510(k)","K011054"],["510(k)","K011162"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011814"],["510(k)","K011878"],["510(k)","K011952"],["510(k)","K011962"],["510(k)","K012390"],["510(k)","K012396"],["510(k)","K012541"],["510(k)","K012745"],["510(k)","K013004"],["510(k)","K013124"],["510(k)","K013409"],["510(k)","K013778"],["510(k)","K014067"],["510(k)","K014069"],["510(k)","K014193"],["510(k)","K014247"],["510(k)","K020313"],["510(k)","K020441"],["510(k)","K020763"],["510(k)","K020771"],["510(k)","K021006"],["510(k)","K021114"],["510(k)","K022141"],["510(k)","K022355"],["510(k)","K022388"],["510(k)","K022603"],["510(k)","K022954"],["510(k)","K022955"],["510(k)","K023049"],["510(k)","K023281"],["510(k)","K023296"],["510(k)","K023489"],["510(k)","K023626"],["510(k)","K023712"],["510(k)","K023764"],["510(k)","K030113"],["510(k)","K030234"],["510(k)","K030360"],["510(k)","K030447"],["510(k)","K031032"],["510(k)","K031497"],["510(k)","K031512"],["510(k)","K031759"],["510(k)","K032057"],["510(k)","K032575"],["510(k)","K032903"],["510(k)","K033566"],["510(k)","K033659"],["510(k)","K033713"],["510(k)","K033866"],["510(k)","K033902"],["510(k)","K040092"],["510(k)","K040327"],["510(k)","K040464"],["510(k)","K040629"],["510(k)","K041221"],["510(k)","K041578"],["510(k)","K041685"],["510(k)","K041696"],["510(k)","K041743"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K043507"],["510(k)","K050024"],["510(k)","K050050"],["510(k)","K050186"],["510(k)","K050321"],["510(k)","K050394"],["510(k)","K050465"],["510(k)","K050540"],["510(k)","K050594"],["510(k)","K050878"],["510(k)","K050936"],["510(k)","K050945"],["510(k)","K051087"],["510(k)","K051235"],["510(k)","K051578"],["510(k)","K051966"],["510(k)","K052115"],["510(k)","K052520"],["510(k)","K052882"],["510(k)","K053035"],["510(k)","K053175"],["510(k)","K053359"],["510(k)","K053422"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K060791"],["510(k)","K060810"],["510(k)","K061005"],["510(k)","K061556"],["510(k)","K061617"],["510(k)","K061718"],["510(k)","K062123"],["510(k)","K062128"],["510(k)","K062575"],["510(k)","K062929"],["510(k)","K063015"],["510(k)","K063379"],["510(k)","K063545"],["510(k)","K063699"],["510(k)","K070009"],["510(k)","K071489"],["510(k)","K072062"],["510(k)","K073078"],["510(k)","K073604"],["510(k)","K080436"],["510(k)","K080467"],["510(k)","K080635"],["510(k)","K080872"],["510(k)","K081543"],["510(k)","K082898"],["510(k)","K082977"],["510(k)","K091588"],["510(k)","K091612"],["510(k)","K093989"],["510(k)","K100853"],["510(k)","K101160"],["510(k)","K101742"],["510(k)","K102203"],["510(k)","K103227"],["510(k)","K103295"],["510(k)","K110515"],["510(k)","K111925"],["510(k)","K112071"],["510(k)","K112808"],["510(k)","K113046"],["510(k)","K113139"],["510(k)","K113501"],["510(k)","K113751"],["510(k)","K121065"],["510(k)","K121166"],["510(k)","K121231"],["510(k)","K121339"],["510(k)","K122633"],["510(k)","K122809"],["510(k)","K122904"],["510(k)","K123863"],["510(k)","K130082"],["510(k)","K130213"],["510(k)","K130463"],["510(k)","K130665"],["510(k)","K131069"],["510(k)","K131110"],["510(k)","K131128"],["510(k)","K131645"],["510(k)","K131754"],["510(k)","K131811"],["510(k)","K132812"],["510(k)","K140665"],["510(k)","K883105"],["510(k)","K930985"],["510(k)","K934340"],["510(k)","K934775"],["510(k)","K935016"],["510(k)","K935904"],["510(k)","K941050"],["510(k)","K941310"],["510(k)","K942364"],["510(k)","K942836"],["510(k)","K943439"],["510(k)","K943710"],["510(k)","K944087"],["510(k)","K944093"],["510(k)","K944231"],["510(k)","K945207"],["510(k)","K945345"],["510(k)","K945549"],["510(k)","K945609"],["510(k)","K950134"],["510(k)","K950369"],["510(k)","K950958"],["510(k)","K951289"],["510(k)","K951595"],["510(k)","K951892"],["510(k)","K952361"],["510(k)","K953239"],["510(k)","K954496"],["510(k)","K954571"],["510(k)","K960187"],["510(k)","K962353"],["510(k)","K963233"],["510(k)","K963606"],["510(k)","K963918"],["510(k)","K964900"],["510(k)","K971926"],["510(k)","K972059"],["510(k)","K972384"],["510(k)","K972618"],["510(k)","K973075"],["510(k)","K973156"],["510(k)","K973628"],["510(k)","K973651"],["510(k)","K973726"],["510(k)","K973784"],["510(k)","K980367"],["510(k)","K980836"],["510(k)","K980865"],["510(k)","K980872"],["510(k)","K981388"],["510(k)","K981687"],["510(k)","K981705"],["510(k)","K982211"],["510(k)","K982621"],["510(k)","K982759"],["510(k)","K983191"],["510(k)","K983388"],["510(k)","K983501"],["510(k)","K983697"],["510(k)","K983770"],["510(k)","K984525"],["510(k)","K990325"],["510(k)","K990337"],["510(k)","K990399"],["510(k)","K990418"],["510(k)","K990786"],["510(k)","K990822"],["510(k)","K991078"],["510(k)","K991110"],["510(k)","K991641"],["510(k)","K992068"],["510(k)","K992422"],["510(k)","K992748"],["510(k)","K993100"],["510(k)","K993165"],["510(k)","K993485"],["510(k)","K993852"],["510(k)","K993961"],["510(k)","K993988"],["510(k)","K994005"],["510(k)","K994138"],["510(k)","K994139"],["510(k)","K994164"],["510(k)","K994165"],["510(k)","K994219"],["510(k)","K994398"],["510(k)","K994403"]],"M0314":[["510(k)","K022603"],["510(k)","K952320"],["510(k)","K970227"],["510(k)","K971312"],["510(k)","K972580"],["510(k)","K980833"]],"M0315":[["510(k)","K011052"],["510(k)","K081543"],["510(k)","K083173"],["510(k)","K945946"],["510(k)","K962919"],["510(k)","K983674"],["510(k)","K984530"]],"M0316":[["510(k)","K952026"],["510(k)","K952506"]],"M0317":[["510(k)","K060373"],["510(k)","K960171"],["510(k)","K961481"],["510(k)","K972788"],["510(k)","K990843"],["510(k)","K993706"]],"M0319":[["510(k)","K001647"],["510(k)","K003747"],["510(k)","K011780"],["510(k)","K051087"],["510(k)","K072965"],["510(k)","K122304"],["510(k)","K965024"]],"M0320":[["510(k)","K012576"],["510(k)","K031563"],["510(k)","K951968"]],"M0321":[["510(k)","K000469"],["510(k)","K001647"],["510(k)","K010061"],["510(k)","K010326"],["510(k)","K011720"],["510(k)","K012361"],["510(k)","K020852"],["510(k)","K024014"],["510(k)","K032035"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042494"],["510(k)","K050665"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061852"],["510(k)","K063150"],["510(k)","K073604"],["510(k)","K100179"],["510(k)","K100853"],["510(k)","K112412"],["510(k)","K890417"],["510(k)","K921661"],["510(k)","K942364"],["510(k)","K943376"],["510(k)","K943997"],["510(k)","K944093"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K961274"],["510(k)","K962199"],["510(k)","K962294"],["510(k)","K962409"],["510(k)","K964298"],["510(k)","K964842"],["510(k)","K980367"],["510(k)","K981743"],["510(k)","K981783"],["510(k)","K983441"],["510(k)","K991907"],["510(k)","K993437"],["510(k)","K994296"]],"M0322":[["510(k)","K000468"],["510(k)","K001647"],["510(k)","K010061"],["510(k)","K010325"],["510(k)","K011720"],["510(k)","K012359"],["510(k)","K020852"],["510(k)","K024014"],["510(k)","K032035"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042494"],["510(k)","K050665"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061852"],["510(k)","K063150"],["510(k)","K073604"],["510(k)","K100455"],["510(k)","K100853"],["510(k)","K112412"],["510(k)","K890564"],["510(k)","K921661"],["510(k)","K942364"],["510(k)","K943376"],["510(k)","K943997"],["510(k)","K944093"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K961274"],["510(k)","K962198"],["510(k)","K962294"],["510(k)","K962582"],["510(k)","K964297"],["510(k)","K964842"],["510(k)","K980367"],["510(k)","K981743"],["510(k)","K981785"],["510(k)","K983356"],["510(k)","K991907"],["510(k)","K993481"],["510(k)","K994293"]],"M0323":[["510(k)","K942326"]],"M0324":[["510(k)","K113349"],["510(k)","K951639"],["510(k)","K954145"],["510(k)","K974111"],["510(k)","K992488"]],"M0325":[["De Novo","DEN240035"]],"M0327":[["De Novo","DEN130018"]],"M0328":[["510(k)","K000270"],["510(k)","K010790"],["510(k)","K011323"],["510(k)","K022603"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K033731"],["510(k)","K042291"],["510(k)","K042689"],["510(k)","K050202"],["510(k)","K052359"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K060480"],["510(k)","K062204"],["510(k)","K062626"],["510(k)","K070788"],["510(k)","K081543"],["510(k)","K083173"],["510(k)","K102841"],["510(k)","K926322"],["510(k)","K930732"],["510(k)","K931031"],["510(k)","K931177"],["510(k)","K931409"],["510(k)","K932778"],["510(k)","K934317"],["510(k)","K940810"],["510(k)","K942364"],["510(k)","K943427"],["510(k)","K954591"],["510(k)","K954733"],["510(k)","K961481"],["510(k)","K962208"],["510(k)","K962919"],["510(k)","K970227"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K983990"],["510(k)","K991817"]],"M0329":[["510(k)","K031348"],["510(k)","K043175"],["510(k)","K051733"],["510(k)","K062626"]],"M0330":[["510(k)","K023764"],["510(k)","K033731"],["510(k)","K042291"],["510(k)","K050202"],["510(k)","K062204"],["510(k)","K940221"],["510(k)","K940810"],["510(k)","K945367"],["510(k)","K971418"]],"M0331":[["510(k)","K023764"],["510(k)","K042291"],["510(k)","K042689"],["510(k)","K050202"],["510(k)","K060480"],["510(k)","K081543"],["510(k)","K083173"],["510(k)","K931031"],["510(k)","K940221"],["510(k)","K940810"],["510(k)","K945367"],["510(k)","K971418"],["510(k)","K983990"],["510(k)","K984520"]],"M0332":[["510(k)","K030649"],["510(k)","K033601"],["510(k)","K062565"],["510(k)","K972481"],["510(k)","K974234"],["510(k)","K974534"]],"M0333":[["510(k)","K103207"]],"M0334":[["510(k)","K913906"],["510(k)","K922374"]],"M0335":[["510(k)","K936089"]],"M0336":[["510(k)","K936073"]],"M0337":[["510(k)","K936145"],["510(k)","K940471"]],"M0338":[["510(k)","K936252"],["510(k)","K940471"]],"M0339":[["510(k)","K936251"],["510(k)","K940471"]],"M0340":[["510(k)","K936253"],["510(k)","K940471"]],"M0341":[["510(k)","K940471"],["510(k)","K940472"]],"M0342":[["510(k)","K936254"],["510(k)","K940471"]],"M0343":[["510(k)","K003721"],["510(k)","K010061"],["510(k)","K010562"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K012474"],["510(k)","K013654"],["510(k)","K013912"],["510(k)","K014024"],["510(k)","K020852"],["510(k)","K021332"],["510(k)","K022072"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K024182"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K043202"],["510(k)","K051087"],["510(k)","K051648"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061655"],["510(k)","K062737"],["510(k)","K063744"],["510(k)","K072548"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K081731"],["510(k)","K082226"],["510(k)","K083465"],["510(k)","K100060"],["510(k)","K100853"],["510(k)","K112412"],["510(k)","K112416"],["510(k)","K113389"],["510(k)","K122083"],["510(k)","K123322"],["510(k)","K813406"],["510(k)","K833833"],["510(k)","K854138"],["510(k)","K861665"],["510(k)","K864744"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K881327"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K923511"],["510(k)","K926060"],["510(k)","K930104"],["510(k)","K930660"],["510(k)","K930932"],["510(k)","K931326"],["510(k)","K932467"],["510(k)","K933675"],["510(k)","K941050"],["510(k)","K941584"],["510(k)","K942364"],["510(k)","K942922"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950177"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K952745"],["510(k)","K953239"],["510(k)","K961274"],["510(k)","K962247"],["510(k)","K964409"],["510(k)","K971396"],["510(k)","K971491"],["510(k)","K972155"],["510(k)","K972409"],["510(k)","K973628"],["510(k)","K973999"],["510(k)","K974833"],["510(k)","K974839"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K980900"],["510(k)","K981218"],["510(k)","K981743"],["510(k)","K983070"],["510(k)","K990346"],["510(k)","K990439"],["510(k)","K991576"],["510(k)","K992136"],["510(k)","K992140"],["510(k)","K993211"]],"M0345":[["510(k)","K013912"],["510(k)","K022757"],["510(k)","K051087"],["510(k)","K061879"],["510(k)","K925801"],["510(k)","K944093"],["510(k)","K970343"],["510(k)","K992148"]],"M0346":[["510(k)","K000716"],["510(k)","K003158"],["510(k)","K004002"],["510(k)","K010061"],["510(k)","K010562"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K014024"],["510(k)","K020852"],["510(k)","K022118"],["510(k)","K022409"],["510(k)","K022603"],["510(k)","K022654"],["510(k)","K023049"],["510(k)","K023744"],["510(k)","K023764"],["510(k)","K030012"],["510(k)","K030057"],["510(k)","K030286"],["510(k)","K033155"],["510(k)","K033747"],["510(k)","K034055"],["510(k)","K040437"],["510(k)","K041596"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K050975"],["510(k)","K051087"],["510(k)","K051433"],["510(k)","K051650"],["510(k)","K051925"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K062128"],["510(k)","K070835"],["510(k)","K073604"],["510(k)","K081360"],["510(k)","K081543"],["510(k)","K081731"],["510(k)","K083173"],["510(k)","K083465"],["510(k)","K100853"],["510(k)","K102706"],["510(k)","K112412"],["510(k)","K120326"],["510(k)","K123977"],["510(k)","K833833"],["510(k)","K854138"],["510(k)","K861387"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K913298"],["510(k)","K915709"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K924429"],["510(k)","K926060"],["510(k)","K930359"],["510(k)","K931050"],["510(k)","K935463"],["510(k)","K935924"],["510(k)","K940810"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942443"],["510(k)","K942773"],["510(k)","K942958"],["510(k)","K943024"],["510(k)","K944093"],["510(k)","K944325"],["510(k)","K945083"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K950186"],["510(k)","K950958"],["510(k)","K951223"],["510(k)","K951595"],["510(k)","K951638"],["510(k)","K952360"],["510(k)","K952646"],["510(k)","K953239"],["510(k)","K954074"],["510(k)","K961274"],["510(k)","K961481"],["510(k)","K961501"],["510(k)","K962549"],["510(k)","K962919"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K973030"],["510(k)","K973126"],["510(k)","K974839"],["510(k)","K980757"],["510(k)","K981099"],["510(k)","K981743"],["510(k)","K981882"],["510(k)","K990434"],["510(k)","K994439"]],"M0347":[["De Novo","DEN180056"]],"M0348":[["510(k)","K000055"],["510(k)","K001310"],["510(k)","K001387"],["510(k)","K001769"],["510(k)","K003247"],["510(k)","K003261"],["510(k)","K003721"],["510(k)","K010061"],["510(k)","K010456"],["510(k)","K010864"],["510(k)","K010877"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011478"],["510(k)","K011720"],["510(k)","K012065"],["510(k)","K013654"],["510(k)","K020297"],["510(k)","K020852"],["510(k)","K021428"],["510(k)","K022072"],["510(k)","K022312"],["510(k)","K022746"],["510(k)","K023049"],["510(k)","K023407"],["510(k)","K023764"],["510(k)","K024014"],["510(k)","K024098"],["510(k)","K024182"],["510(k)","K030035"],["510(k)","K033058"],["510(k)","K040976"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042767"],["510(k)","K050283"],["510(k)","K050652"],["510(k)","K051087"],["510(k)","K051968"],["510(k)","K052914"],["510(k)","K053110"],["510(k)","K053401"],["510(k)","K060120"],["510(k)","K060205"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061193"],["510(k)","K061238"],["510(k)","K061412"],["510(k)","K061775"],["510(k)","K061879"],["510(k)","K061944"],["510(k)","K062105"],["510(k)","K063591"],["510(k)","K070068"],["510(k)","K070383"],["510(k)","K070704"],["510(k)","K070727"],["510(k)","K070824"],["510(k)","K071466"],["510(k)","K072115"],["510(k)","K072409"],["510(k)","K073055"],["510(k)","K073604"],["510(k)","K073634"],["510(k)","K080073"],["510(k)","K080468"],["510(k)","K081543"],["510(k)","K090330"],["510(k)","K100060"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K103376"],["510(k)","K110648"],["510(k)","K110818"],["510(k)","K112412"],["510(k)","K113389"],["510(k)","K113726"],["510(k)","K123322"],["510(k)","K132399"],["510(k)","K132462"],["510(k)","K771856"],["510(k)","K811919"],["510(k)","K830556"],["510(k)","K833833"],["510(k)","K841503"],["510(k)","K854138"],["510(k)","K861655"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K880629"],["510(k)","K880843"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K924758"],["510(k)","K925668"],["510(k)","K926511"],["510(k)","K930104"],["510(k)","K932467"],["510(k)","K935662"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942676"],["510(k)","K942782"],["510(k)","K942922"],["510(k)","K943005"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K945584"],["510(k)","K946090"],["510(k)","K950142"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K960546"],["510(k)","K961274"],["510(k)","K963142"],["510(k)","K964409"],["510(k)","K965240"],["510(k)","K971491"],["510(k)","K972409"],["510(k)","K972706"],["510(k)","K972743"],["510(k)","K973292"],["510(k)","K973628"],["510(k)","K973869"],["510(k)","K973993"],["510(k)","K980043"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981240"],["510(k)","K981743"],["510(k)","K981799"],["510(k)","K990346"],["510(k)","K991315"],["510(k)","K991576"],["510(k)","K991727"],["510(k)","K992136"],["510(k)","K992140"],["510(k)","K993211"]],"M0349":[["510(k)","K102286"],["510(k)","K112422"]],"M0350":[["510(k)","K031834"],["510(k)","K031965"],["510(k)","K051929"],["510(k)","K103673"],["510(k)","K121565"],["510(k)","K936191"],["510(k)","K955157"],["510(k)","K955755"],["510(k)","K955852"],["510(k)","K955897"],["510(k)","K980354"],["510(k)","K982245"],["510(k)","K983399"]],"M0353":[["510(k)","K010061"],["510(k)","K023065"],["510(k)","K023208"],["510(k)","K040761"],["510(k)","K051087"],["510(k)","K052017"],["510(k)","K053061"],["510(k)","K062236"],["510(k)","K071455"],["510(k)","K073604"],["510(k)","K080751"],["510(k)","K081992"],["510(k)","K944093"],["PMA","P920031"]],"M0354":[["510(k)","K003503"],["510(k)","K100853"]],"M0355":[["510(k)","K925093"]],"M0356":[["510(k)","K001647"],["510(k)","K003503"],["510(k)","K011843"],["510(k)","K041627"],["510(k)","K041878"],["510(k)","K051087"],["510(k)","K063351"],["510(k)","K063647"],["510(k)","K071388"],["510(k)","K072166"],["510(k)","K072270"],["510(k)","K080384"],["510(k)","K080662"],["510(k)","K080811"],["510(k)","K081875"],["510(k)","K083906"],["510(k)","K093137"],["510(k)","K093680"],["510(k)","K093960"],["510(k)","K111664"],["510(k)","K951595"]],"M0357":[["510(k)","K843382"],["510(k)","K925093"]],"M0358":[["510(k)","K043576"],["510(k)","K101683"],["510(k)","K120466"],["510(k)","K123891"],["510(k)","K131565"]],"M0359":[["510(k)","K070804"],["510(k)","K071867"],["510(k)","K073014"],["510(k)","K073071"],["510(k)","K073720"],["510(k)","K110786"]],"M0360":[["510(k)","K043576"],["510(k)","K093420"]],"M0363":[["510(k)","K081164"],["510(k)","K100433"],["510(k)","K894002"],["510(k)","K904036"],["510(k)","K912592"],["510(k)","K934798"],["510(k)","K935809"],["510(k)","K942171"],["510(k)","K951550"],["510(k)","K951821"],["510(k)","K951851"],["510(k)","K974901"],["510(k)","K982311"],["510(k)","K983762"],["De Novo","DEN180040"],["PMA","P110037"]],"M0364":[["510(k)","K001767"],["510(k)","K022603"],["510(k)","K040290"],["510(k)","K092587"],["510(k)","K093784"],["510(k)","K831711"],["510(k)","K853137"],["510(k)","K896295"],["510(k)","K903807"],["510(k)","K913080"],["510(k)","K915479"],["510(k)","K915892"],["510(k)","K920661"],["510(k)","K922580"],["510(k)","K922582"],["510(k)","K924096"],["510(k)","K944438"],["510(k)","K950010"],["510(k)","K950672"],["510(k)","K953943"],["510(k)","K954191"],["510(k)","K955360"],["510(k)","K955361"],["510(k)","K960434"],["510(k)","K961784"],["510(k)","K970227"],["510(k)","K971335"],["510(k)","K974226"],["510(k)","K974244"],["510(k)","K974456"],["510(k)","K981163"],["510(k)","K982485"],["510(k)","K983803"],["510(k)","K984139"]],"M0365":[["510(k)","K790282"]],"M0366":[["510(k)","K000053"],["510(k)","K000492"],["510(k)","K001064"],["510(k)","K002642"],["510(k)","K002706"],["510(k)","K002948"],["510(k)","K011143"],["510(k)","K012755"],["510(k)","K020810"],["510(k)","K021877"],["510(k)","K022976"],["510(k)","K030687"],["510(k)","K030740"],["510(k)","K031377"],["510(k)","K032419"],["510(k)","K033491"],["510(k)","K040437"],["510(k)","K040882"],["510(k)","K041438"],["510(k)","K042890"],["510(k)","K050278"],["510(k)","K050544"],["510(k)","K051030"],["510(k)","K051597"],["510(k)","K060162"],["510(k)","K060373"],["510(k)","K062203"],["510(k)","K070453"],["510(k)","K070927"],["510(k)","K073042"],["510(k)","K080069"],["510(k)","K081732"],["510(k)","K082248"],["510(k)","K083518"],["510(k)","K090264"],["510(k)","K091916"],["510(k)","K100853"],["510(k)","K110303"],["510(k)","K112120"],["510(k)","K112818"],["510(k)","K130090"],["510(k)","K872195"],["510(k)","K905643"],["510(k)","K915203"],["510(k)","K945642"],["510(k)","K951595"],["510(k)","K961274"],["510(k)","K964728"],["510(k)","K972316"],["510(k)","K972696"],["510(k)","K973819"],["510(k)","K974596"],["510(k)","K974776"],["510(k)","K981099"],["510(k)","K981743"],["510(k)","K983460"],["510(k)","K992957"],["510(k)","K993276"]],"M0367":[["510(k)","K935014"],["510(k)","K942051"],["510(k)","K955114"]],"M0368":[["510(k)","K003174"],["510(k)","K022603"],["510(k)","K040181"],["510(k)","K060373"],["510(k)","K931601"],["510(k)","K935469"],["510(k)","K935806"],["510(k)","K961481"],["510(k)","K962895"],["510(k)","K970227"],["510(k)","K973897"]],"M0370":[["510(k)","K032311"],["510(k)","K051968"],["510(k)","K061974"],["510(k)","K111188"],["510(k)","K935121"],["510(k)","K945677"],["510(k)","K954018"],["510(k)","K954612"],["510(k)","K955013"],["510(k)","K980130"],["510(k)","K982928"]],"M0373":[["510(k)","K062368"],["510(k)","K100464"]],"M0375":[["510(k)","K010061"],["510(k)","K012112"],["510(k)","K022603"],["510(k)","K024014"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K062024"],["510(k)","K073604"],["510(k)","K940810"],["510(k)","K941050"],["510(k)","K943235"],["510(k)","K944093"],["510(k)","K951595"],["510(k)","K954420"],["510(k)","K970227"],["510(k)","K970546"],["510(k)","K971418"],["510(k)","K990251"]],"M0376":[["510(k)","K010061"],["510(k)","K011213"],["510(k)","K011302"],["510(k)","K011465"],["510(k)","K011920"],["510(k)","K012301"],["510(k)","K020852"],["510(k)","K022603"],["510(k)","K023049"],["510(k)","K023058"],["510(k)","K023764"],["510(k)","K024014"],["510(k)","K033007"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K062024"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K082953"],["510(k)","K093441"],["510(k)","K100853"],["510(k)","K880823"],["510(k)","K901547"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K922353"],["510(k)","K924504"],["510(k)","K924594"],["510(k)","K925802"],["510(k)","K926060"],["510(k)","K932250"],["510(k)","K932778"],["510(k)","K940267"],["510(k)","K940810"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942610"],["510(k)","K943376"],["510(k)","K943500"],["510(k)","K943983"],["510(k)","K944093"],["510(k)","K944506"],["510(k)","K945271"],["510(k)","K946090"],["510(k)","K946153"],["510(k)","K950958"],["510(k)","K951391"],["510(k)","K951441"],["510(k)","K951595"],["510(k)","K951631"],["510(k)","K951755"],["510(k)","K952079"],["510(k)","K953239"],["510(k)","K961481"],["510(k)","K961824"],["510(k)","K962294"],["510(k)","K963062"],["510(k)","K963835"],["510(k)","K970227"],["510(k)","K970881"],["510(k)","K970883"],["510(k)","K971418"],["510(k)","K973112"],["510(k)","K973628"],["510(k)","K980757"],["510(k)","K983323"]],"M0381":[["510(k)","K011878"],["510(k)","K801204"],["510(k)","K861155"],["510(k)","K994005"]],"M0382":[["510(k)","K962294"]],"M0387":[["510(k)","K072901"]],"M0388":[["510(k)","K941596"]],"M0391":[["510(k)","K091960"],["De Novo","DEN130010"]],"M0392":[["De Novo","DEN190025"]],"M0393":[["De Novo","DEN200015"]],"M0395":[["510(k)","K031797"],["510(k)","K060791"],["510(k)","K080467"],["510(k)","K092258"],["510(k)","K980746"]],"M0397":[["De Novo","DEN030002"]],"M0398":[["De Novo","DEN190056"]],"M0399":[["510(k)","K933997"],["510(k)","K944791"],["510(k)","K955895"],["510(k)","K982245"]],"M0400":[["510(k)","K954996"]],"M0402":[["510(k)","K061686"],["510(k)","K063127"],["510(k)","K083074"],["510(k)","K091025"],["510(k)","K092819"],["510(k)","K102416"],["510(k)","K103684"],["510(k)","K121991"],["510(k)","K122187"],["510(k)","K951539"]],"M0403":[["510(k)","K123753"]],"M0404":[["510(k)","K940027"],["510(k)","K940363"]],"M0405":[["510(k)","K940027"],["510(k)","K940473"]],"M0406":[["510(k)","K063261"],["De Novo","DEN070004"]],"M0408":[["PMA","P120019"],["PMA","P120019/S007"],["PMA","P120019/S016"],["PMA","P120019/S018"],["PMA","P120019/S019"],["PMA","P120019/S031"],["PMA","P120022"],["PMA","P120022/S001"],["PMA","P120022/S016"],["PMA","P120022/S018"],["PMA","P150044"],["PMA","P150047"],["PMA","P160045"],["PMA","P160045/S027"],["PMA","P170019"],["PMA","P170019/S008"],["PMA","P190032"],["PMA","P190032/S008"],["PMA","P200010"],["PMA","P200010/S001"],["PMA","P200011"],["PMA","P240040"],["PMA","P250027"]],"M0410":[["PMA","P950009"]],"M0411":[["510(k)","K010301"],["510(k)","K030863"],["510(k)","K033780"],["510(k)","K033915"],["510(k)","K040120"],["510(k)","K042092"],["510(k)","K042118"],["510(k)","K060204"],["510(k)","K062211"],["510(k)","K062213"],["510(k)","K073381"],["510(k)","K073382"],["510(k)","K091260"],["510(k)","K771062"],["510(k)","K822734"],["510(k)","K872617"],["510(k)","K875170"],["510(k)","K880043"],["510(k)","K884591"],["510(k)","K884829"],["510(k)","K910042"],["510(k)","K910872"],["510(k)","K921628"],["510(k)","K922331"],["510(k)","K922332"],["510(k)","K924091"],["510(k)","K925688"],["510(k)","K925689"],["510(k)","K925690"],["510(k)","K930020"],["510(k)","K931443"],["510(k)","K931520"],["510(k)","K932742"],["510(k)","K933251"],["510(k)","K935730"],["510(k)","K940093"],["510(k)","K944449"],["510(k)","K946157"],["510(k)","K946158"],["510(k)","K946159"],["510(k)","K946353"],["510(k)","K951549"],["510(k)","K951822"],["510(k)","K973939"],["510(k)","K973940"],["510(k)","K973941"],["510(k)","K974226"],["510(k)","K974244"],["510(k)","K981120"],["510(k)","K981812"],["510(k)","K981829"],["510(k)","K981831"],["510(k)","K982348"],["510(k)","K982350"],["510(k)","K982352"],["510(k)","K983801"],["510(k)","K983804"],["510(k)","K984126"],["510(k)","K984133"],["510(k)","K990410"],["510(k)","K990977"],["510(k)","K991459"],["510(k)","K991660"],["510(k)","K991975"]],"M0413":[["510(k)","K953994"]],"M0414":[["510(k)","K022603"],["510(k)","K042291"],["510(k)","K052223"],["510(k)","K926390"],["510(k)","K931666"],["510(k)","K932650"],["510(k)","K936016"],["510(k)","K970227"],["510(k)","K980737"],["510(k)","K983203"]],"M0415":[["510(k)","K023599"],["510(k)","K062546"],["510(k)","K070691"],["510(k)","K071799"],["510(k)","K081309"],["510(k)","K081433"],["510(k)","K082068"],["510(k)","K092236"],["510(k)","K092393"],["510(k)","K101558"],["510(k)","K121364"],["510(k)","K121411"],["510(k)","K933457"],["510(k)","K942705"],["510(k)","K950167"],["510(k)","K962028"],["510(k)","K971663"],["510(k)","K972156"],["510(k)","K973457"],["510(k)","K980507"],["510(k)","K981734"]],"M0416":[["510(k)","K022603"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K041349"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K925498"],["510(k)","K931740"],["510(k)","K932084"],["510(k)","K932715"],["510(k)","K932778"],["510(k)","K932926"],["510(k)","K933066"],["510(k)","K933464"],["510(k)","K935047"],["510(k)","K940810"],["510(k)","K941168"],["510(k)","K942443"],["510(k)","K943193"],["510(k)","K946199"],["510(k)","K951360"],["510(k)","K953605"],["510(k)","K961481"],["510(k)","K962919"],["510(k)","K965109"],["510(k)","K970227"],["510(k)","K970386"],["510(k)","K970643"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K973743"],["510(k)","K973901"],["510(k)","K982328"],["510(k)","K983212"]],"M0418":[["510(k)","K022603"],["510(k)","K023049"],["510(k)","K060256"],["510(k)","K944490"],["510(k)","K955356"],["510(k)","K962875"],["510(k)","K974721"]],"M0419":[["510(k)","K935013"]],"M0420":[["510(k)","K970915"]],"M0421":[["510(k)","K981207"]],"M0422":[["510(k)","K000410"],["510(k)","K001286"],["510(k)","K002982"],["510(k)","K010061"],["510(k)","K010960"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011878"],["510(k)","K013538"],["510(k)","K023049"],["510(k)","K023184"],["510(k)","K023764"],["510(k)","K032461"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K051087"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061792"],["510(k)","K063699"],["510(k)","K070853"],["510(k)","K071811"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K092273"],["510(k)","K093879"],["510(k)","K100853"],["510(k)","K111005"],["510(k)","K111206"],["510(k)","K833833"],["510(k)","K872105"],["510(k)","K890928"],["510(k)","K894001"],["510(k)","K904302"],["510(k)","K914777"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K923783"],["510(k)","K926060"],["510(k)","K934273"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K944093"],["510(k)","K946090"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K952839"],["510(k)","K953239"],["510(k)","K953765"],["510(k)","K955633"],["510(k)","K971506"],["510(k)","K972011"],["510(k)","K972725"],["510(k)","K973628"],["510(k)","K980367"],["510(k)","K993920"],["510(k)","K993980"],["510(k)","K994005"]],"M0423":[["510(k)","K023764"],["510(k)","K042291"],["510(k)","K953239"]],"M0424":[["510(k)","K925093"]],"M0425":[["510(k)","K011878"],["510(k)","K832797"],["510(k)","K941050"],["510(k)","K994005"]],"M0427":[["510(k)","K100144"],["510(k)","K122766"]],"M0428":[["PMA","P200014"]],"M0430":[["510(k)","K033612"],["510(k)","K060564"],["510(k)","K070597"],["510(k)","K082118"],["510(k)","K093129"],["510(k)","K093974"],["510(k)","K100943"]],"M0432":[["510(k)","K051054"]],"M0434":[["510(k)","K060564"],["510(k)","K070597"],["510(k)","K082118"],["510(k)","K093129"],["510(k)","K093974"],["510(k)","K100980"],["510(k)","K992456"],["De Novo","DEN030005"]],"M0437":[["510(k)","K041438"],["510(k)","K970431"]],"M0438":[["510(k)","K924400"]],"M0443":[["510(k)","K883685"],["510(k)","K952131"]],"M0444":[["510(k)","K002457"],["510(k)","K002756"],["510(k)","K002930"],["510(k)","K003359"],["510(k)","K021423"],["510(k)","K041202"],["510(k)","K041297"],["510(k)","K041408"],["510(k)","K051806"],["510(k)","K052598"],["510(k)","K060463"],["510(k)","K060930"],["510(k)","K060953"],["510(k)","K061065"],["510(k)","K063673"],["510(k)","K063693"],["510(k)","K070660"],["510(k)","K071242"],["510(k)","K073431"],["510(k)","K080812"],["510(k)","K092330"],["510(k)","K100031"],["510(k)","K100817"],["510(k)","K102664"],["510(k)","K110309"],["510(k)","K121397"],["510(k)","K132167"],["510(k)","K761232"],["510(k)","K840527"],["510(k)","K880499"],["510(k)","K901064"],["510(k)","K902360"],["510(k)","K905782"],["510(k)","K911075"],["510(k)","K921798"],["510(k)","K936056"],["510(k)","K961062"],["510(k)","K972763"],["510(k)","K980671"],["510(k)","K981661"],["510(k)","K984269"],["510(k)","K992759"]],"M0446":[["510(k)","K013323"],["510(k)","K013582"]],"M0447":[["510(k)","K000662"],["510(k)","K001647"],["510(k)","K010061"],["510(k)","K011720"],["510(k)","K014293"],["510(k)","K020852"],["510(k)","K022603"],["510(k)","K023049"],["510(k)","K023764"],["510(k)","K024014"],["510(k)","K030124"],["510(k)","K031650"],["510(k)","K040879"],["510(k)","K042291"],["510(k)","K050944"],["510(k)","K051087"],["510(k)","K052082"],["510(k)","K052617"],["510(k)","K052914"],["510(k)","K053211"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K062746"],["510(k)","K070552"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K083173"],["510(k)","K092505"],["510(k)","K100538"],["510(k)","K100853"],["510(k)","K110736"],["510(k)","K112412"],["510(k)","K113437"],["510(k)","K121232"],["510(k)","K863345"],["510(k)","K870107"],["510(k)","K895872"],["510(k)","K915838"],["510(k)","K920829"],["510(k)","K920952"],["510(k)","K921661"],["510(k)","K924186"],["510(k)","K925848"],["510(k)","K926221"],["510(k)","K931576"],["510(k)","K932778"],["510(k)","K933314"],["510(k)","K935528"],["510(k)","K935847"],["510(k)","K940810"],["510(k)","K941050"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K950393"],["510(k)","K950707"],["510(k)","K951595"],["510(k)","K951993"],["510(k)","K953239"],["510(k)","K961274"],["510(k)","K961481"],["510(k)","K962294"],["510(k)","K962409"],["510(k)","K962919"],["510(k)","K963292"],["510(k)","K963498"],["510(k)","K964282"],["510(k)","K970227"],["510(k)","K970612"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K971833"],["510(k)","K973331"],["510(k)","K974505"],["510(k)","K982328"],["510(k)","K983340"],["510(k)","K983759"],["510(k)","K984186"],["510(k)","K992517"]],"M0448":[["PMA","P920048"]],"M0449":[["510(k)","K980314"]],"M0451":[["510(k)","K872360"],["510(k)","K921989"],["510(k)","K924892"],["510(k)","K941050"],["510(k)","K943787"],["510(k)","K970353"]],"M0452":[["510(k)","K000053"],["510(k)","K000973"],["510(k)","K001067"],["510(k)","K001647"],["510(k)","K003870"],["510(k)","K012768"],["510(k)","K013155"],["510(k)","K020979"],["510(k)","K023362"],["510(k)","K030818"],["510(k)","K031377"],["510(k)","K033137"],["510(k)","K041438"],["510(k)","K042919"],["510(k)","K050928"],["510(k)","K051030"],["510(k)","K060162"],["510(k)","K060968"],["510(k)","K070005"],["510(k)","K073377"],["510(k)","K082248"],["510(k)","K122584"],["510(k)","K130090"],["510(k)","K896052"],["510(k)","K904297"],["510(k)","K922416"],["510(k)","K923593"],["510(k)","K923921"],["510(k)","K924098"],["510(k)","K925988"],["510(k)","K926222"],["510(k)","K930068"],["510(k)","K931149"],["510(k)","K931206"],["510(k)","K931721"],["510(k)","K931956"],["510(k)","K931992"],["510(k)","K933886"],["510(k)","K934326"],["510(k)","K941001"],["510(k)","K941050"],["510(k)","K942117"],["510(k)","K943153"],["510(k)","K943997"],["510(k)","K944227"],["510(k)","K951891"],["510(k)","K955278"],["510(k)","K955720"],["510(k)","K955724"],["510(k)","K955735"],["510(k)","K961579"],["510(k)","K961908"],["510(k)","K961991"],["510(k)","K962664"],["510(k)","K962857"],["510(k)","K963902"],["510(k)","K964139"],["510(k)","K965113"],["510(k)","K970189"],["510(k)","K970431"],["510(k)","K971858"],["510(k)","K972260"],["510(k)","K974343"],["510(k)","K981479"],["510(k)","K981711"],["510(k)","K983460"],["510(k)","K983475"],["510(k)","K984501"],["510(k)","K992130"],["510(k)","K992959"],["510(k)","K993299"],["510(k)","K993482"]],"M0457":[["PMA","P160040"],["PMA","P160040/S002"],["PMA","P160040/S011"]],"M0458":[["De Novo","DEN190023"]],"M0460":[["510(k)","K010050"],["510(k)","K022603"],["510(k)","K023049"],["510(k)","K023397"],["510(k)","K023764"],["510(k)","K031756"],["510(k)","K042291"],["510(k)","K051087"],["510(k)","K060256"],["510(k)","K060774"],["510(k)","K060929"],["510(k)","K071224"],["510(k)","K081543"],["510(k)","K082340"],["510(k)","K083173"],["510(k)","K092740"],["510(k)","K093631"],["510(k)","K921661"],["510(k)","K932887"],["510(k)","K933571"],["510(k)","K934121"],["510(k)","K935286"],["510(k)","K940810"],["510(k)","K943149"],["510(k)","K943691"],["510(k)","K943705"],["510(k)","K946184"],["510(k)","K950292"],["510(k)","K951155"],["510(k)","K955434"],["510(k)","K961481"],["510(k)","K962919"],["510(k)","K964349"],["510(k)","K970227"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K972232"],["510(k)","K973674"],["510(k)","K983212"],["510(k)","K984166"]],"M0461":[["510(k)","K010050"],["510(k)","K022603"],["510(k)","K023397"],["510(k)","K023764"],["510(k)","K042291"],["510(k)","K051292"],["510(k)","K060373"],["510(k)","K060774"],["510(k)","K081543"],["510(k)","K082340"],["510(k)","K083173"],["510(k)","K091332"],["510(k)","K103716"],["510(k)","K940810"],["510(k)","K943149"],["510(k)","K943297"],["510(k)","K943691"],["510(k)","K954332"],["510(k)","K955434"],["510(k)","K961481"],["510(k)","K971418"],["510(k)","K972232"],["510(k)","K984166"]],"M0462":[["510(k)","K002450"],["510(k)","K022603"],["510(k)","K023049"],["510(k)","K030058"],["510(k)","K032002"],["510(k)","K040575"],["510(k)","K041165"],["510(k)","K052662"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K070484"],["510(k)","K893976"],["510(k)","K911409"],["510(k)","K921746"],["510(k)","K926422"],["510(k)","K930304"],["510(k)","K932778"],["510(k)","K935047"],["510(k)","K935612"],["510(k)","K940005"],["510(k)","K940810"],["510(k)","K941050"],["510(k)","K941221"],["510(k)","K942443"],["510(k)","K943437"],["510(k)","K952285"],["510(k)","K961481"],["510(k)","K962118"],["510(k)","K962919"],["510(k)","K964693"],["510(k)","K964720"],["510(k)","K970085"],["510(k)","K970227"],["510(k)","K971103"],["510(k)","K971418"],["510(k)","K972720"],["510(k)","K982328"],["510(k)","K983212"]],"M0463":[["510(k)","K072547"]],"M0464":[["510(k)","K083130"],["510(k)","K093916"]],"M0465":[["510(k)","K012525"],["510(k)","K023654"],["510(k)","K023763"],["510(k)","K024014"],["510(k)","K041427"],["510(k)","K042193"],["510(k)","K052914"],["510(k)","K060373"],["510(k)","K080618"],["510(k)","K100853"],["510(k)","K131307"],["510(k)","K873428"],["510(k)","K884184"],["510(k)","K921661"],["510(k)","K942364"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K961674"],["510(k)","K962597"],["510(k)","K973140"],["510(k)","K990942"],["510(k)","K993590"]],"M0467":[["510(k)","K960090"]],"M0469":[["510(k)","K101574"]],"M0470":[["510(k)","K071649"],["510(k)","K101392"],["510(k)","K121101"],["510(k)","K133652"],["510(k)","K894011"],["510(k)","K950481"],["510(k)","K951329"],["510(k)","K984463"],["510(k)","K990644"]],"M0471":[["510(k)","K100101"],["510(k)","K101392"],["510(k)","K102643"],["510(k)","K950803"],["510(k)","K970277"],["510(k)","K990827"],["510(k)","K993536"]],"M0472":[["510(k)","K093758"],["510(k)","K140436"]],"M0473":[["510(k)","K003721"],["510(k)","K010061"],["510(k)","K010877"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011720"],["510(k)","K013654"],["510(k)","K020486"],["510(k)","K020852"],["510(k)","K022072"],["510(k)","K023049"],["510(k)","K024182"],["510(k)","K042291"],["510(k)","K050790"],["510(k)","K051087"],["510(k)","K052007"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K061655"],["510(k)","K061879"],["510(k)","K062862"],["510(k)","K063744"],["510(k)","K073604"],["510(k)","K113382"],["510(k)","K131515"],["510(k)","K812296"],["510(k)","K833833"],["510(k)","K854138"],["510(k)","K861672"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K881239"],["510(k)","K881626"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K912844"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K923091"],["510(k)","K923509"],["510(k)","K926060"],["510(k)","K930104"],["510(k)","K931958"],["510(k)","K932467"],["510(k)","K941050"],["510(k)","K941315"],["510(k)","K942364"],["510(k)","K942922"],["510(k)","K942962"],["510(k)","K943376"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K945800"],["510(k)","K946090"],["510(k)","K946192"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K953239"],["510(k)","K955770"],["510(k)","K961274"],["510(k)","K964409"],["510(k)","K971333"],["510(k)","K971491"],["510(k)","K972409"],["510(k)","K973157"],["510(k)","K973628"],["510(k)","K974779"],["510(k)","K980367"],["510(k)","K980757"],["510(k)","K981743"],["510(k)","K982328"],["510(k)","K991576"]],"M0474":[["510(k)","K925093"]],"M0475":[["510(k)","K931374"],["510(k)","K964015"]],"M0476":[["510(k)","K031356"],["510(k)","K821884"],["510(k)","K972763"]],"M0477":[["510(k)","K821884"]],"M0478":[["510(k)","K961276"]],"M0479":[["510(k)","K121894"],["De Novo","DEN130003"]],"M0483":[["510(k)","K010061"],["510(k)","K010984"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011878"],["510(k)","K012311"],["510(k)","K012978"],["510(k)","K020704"],["510(k)","K020852"],["510(k)","K023049"],["510(k)","K024014"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042479"],["510(k)","K051087"],["510(k)","K052914"],["510(k)","K060256"],["510(k)","K060373"],["510(k)","K060709"],["510(k)","K062024"],["510(k)","K071317"],["510(k)","K073604"],["510(k)","K081543"],["510(k)","K102699"],["510(k)","K905721"],["510(k)","K913410"],["510(k)","K913470"],["510(k)","K921661"],["510(k)","K926060"],["510(k)","K935376"],["510(k)","K940376"],["510(k)","K940810"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K943376"],["510(k)","K943982"],["510(k)","K944093"],["510(k)","K951595"],["510(k)","K953020"],["510(k)","K953239"],["510(k)","K955644"],["510(k)","K962294"],["510(k)","K962519"],["510(k)","K962819"],["510(k)","K964009"],["510(k)","K971418"],["510(k)","K973628"],["510(k)","K980757"],["510(k)","K993867"],["510(k)","K994005"]],"M0484":[["510(k)","K020583"],["510(k)","K031834"],["510(k)","K031942"],["510(k)","K051929"],["510(k)","K081064"],["510(k)","K103673"],["510(k)","K890003"],["510(k)","K912152"],["510(k)","K930451"],["510(k)","K942098"],["510(k)","K953284"],["510(k)","K955157"],["510(k)","K955897"],["510(k)","K963135"],["510(k)","K982245"],["510(k)","K983399"]],"M0486":[["510(k)","K980055"]],"M0488":[["510(k)","K000556"],["510(k)","K000895"],["510(k)","K001387"],["510(k)","K002199"],["510(k)","K002738"],["510(k)","K003346"],["510(k)","K003721"],["510(k)","K003846"],["510(k)","K010061"],["510(k)","K010520"],["510(k)","K010864"],["510(k)","K010877"],["510(k)","K011213"],["510(k)","K011465"],["510(k)","K011478"],["510(k)","K011586"],["510(k)","K011720"],["510(k)","K011900"],["510(k)","K011953"],["510(k)","K011963"],["510(k)","K012058"],["510(k)","K012668"],["510(k)","K013654"],["510(k)","K020285"],["510(k)","K020297"],["510(k)","K020852"],["510(k)","K020935"],["510(k)","K021713"],["510(k)","K021960"],["510(k)","K022072"],["510(k)","K022312"],["510(k)","K022746"],["510(k)","K023049"],["510(k)","K023567"],["510(k)","K023739"],["510(k)","K023764"],["510(k)","K024014"],["510(k)","K024182"],["510(k)","K024281"],["510(k)","K031135"],["510(k)","K031560"],["510(k)","K032311"],["510(k)","K033055"],["510(k)","K040332"],["510(k)","K040958"],["510(k)","K040974"],["510(k)","K041052"],["510(k)","K041230"],["510(k)","K041427"],["510(k)","K041750"],["510(k)","K042015"],["510(k)","K042169"],["510(k)","K042291"],["510(k)","K042475"],["510(k)","K042767"],["510(k)","K043218"],["510(k)","K051087"],["510(k)","K051804"],["510(k)","K051968"],["510(k)","K052007"],["510(k)","K052121"],["510(k)","K052163"],["510(k)","K052914"],["510(k)","K053110"],["510(k)","K053401"],["510(k)","K060120"],["510(k)","K060256"],["510(k)","K060345"],["510(k)","K060373"],["510(k)","K060383"],["510(k)","K060554"],["510(k)","K061048"],["510(k)","K061107"],["510(k)","K061655"],["510(k)","K061879"],["510(k)","K061974"],["510(k)","K062118"],["510(k)","K062239"],["510(k)","K063744"],["510(k)","K070017"],["510(k)","K070057"],["510(k)","K070704"],["510(k)","K071211"],["510(k)","K071507"],["510(k)","K072018"],["510(k)","K072140"],["510(k)","K073370"],["510(k)","K073604"],["510(k)","K080123"],["510(k)","K080370"],["510(k)","K080468"],["510(k)","K080618"],["510(k)","K081543"],["510(k)","K090109"],["510(k)","K090703"],["510(k)","K092686"],["510(k)","K100060"],["510(k)","K100525"],["510(k)","K100853"],["510(k)","K101741"],["510(k)","K101947"],["510(k)","K103531"],["510(k)","K103788"],["510(k)","K110035"],["510(k)","K110277"],["510(k)","K110520"],["510(k)","K110648"],["510(k)","K111188"],["510(k)","K112377"],["510(k)","K112412"],["510(k)","K112963"],["510(k)","K113131"],["510(k)","K113253"],["510(k)","K120369"],["510(k)","K123018"],["510(k)","K130915"],["510(k)","K131126"],["510(k)","K131703"],["510(k)","K133519"],["510(k)","K140068"],["510(k)","K810674"],["510(k)","K811919"],["510(k)","K832872"],["510(k)","K833833"],["510(k)","K841503"],["510(k)","K860021"],["510(k)","K861653"],["510(k)","K863926"],["510(k)","K872104"],["510(k)","K872105"],["510(k)","K880236"],["510(k)","K882938"],["510(k)","K890928"],["510(k)","K890929"],["510(k)","K891050"],["510(k)","K912844"],["510(k)","K914159"],["510(k)","K921661"],["510(k)","K922072"],["510(k)","K922612"],["510(k)","K923129"],["510(k)","K924497"],["510(k)","K924758"],["510(k)","K926060"],["510(k)","K930104"],["510(k)","K931373"],["510(k)","K931744"],["510(k)","K932467"],["510(k)","K932727"],["510(k)","K934592"],["510(k)","K934907"],["510(k)","K935662"],["510(k)","K940918"],["510(k)","K941050"],["510(k)","K942364"],["510(k)","K942676"],["510(k)","K942782"],["510(k)","K942922"],["510(k)","K942963"],["510(k)","K943241"],["510(k)","K943376"],["510(k)","K943503"],["510(k)","K943643"],["510(k)","K944093"],["510(k)","K945271"],["510(k)","K945584"],["510(k)","K946090"],["510(k)","K946206"],["510(k)","K950958"],["510(k)","K951595"],["510(k)","K952437"],["510(k)","K952621"],["510(k)","K953210"],["510(k)","K953239"],["510(k)","K954612"],["510(k)","K954711"],["510(k)","K955107"],["510(k)","K955286"],["5